W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],Q_preheater [kW],Q_superheater [kW],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW],use_preheater,use_superheater,Q_preheater_kW,Q_superheater_kW
8.199053200372061,182.0844175155214,-173.88536431514933,0.04502885701173825,0.37247650867148857,0.0,0.0,0.8682688049774703,70.0,62.0,0.005555555555555556,3.6576118540006934,60.0,0.16938182989448358,7.500752132759478,1.9916896225494103,-3.5564395365398482,6.105384048663524,18.18178989698514,22.01226925589378,False,False,0.0,0.0
8.301065795261806,182.06073380589697,-173.75966801063518,0.045595036456965735,0.37480781821938985,0.0,0.0,0.8672689584304806,70.29292929292927,62.29292929292927,0.005555555555555556,3.6900255023923503,60.29292929292927,0.17230639468411432,7.506337624523267,2.0163311232331793,-3.575085661355586,6.119889481084976,18.285133603693705,22.147525723177054,False,False,0.0,0.0
8.402633945411436,182.03701951966943,-173.634385574258,0.046158929472603874,0.3770955817445074,0.0,0.0,0.8662715878900241,70.5858585858586,62.5858585858586,0.005555555555555556,3.722658387856114,60.5858585858586,0.17524527155488887,7.512159709799722,2.0408618993125263,-3.593707930614407,6.13455895005273,18.38819473890204,22.282504362791634,False,False,0.0,0.0
8.50375949077384,182.01327498326208,-173.50951549248825,0.04672054547425645,0.3793407414901288,0.0,0.0,0.8652766902676812,70.87878787878788,62.878787878787875,0.005555555555555556,3.7555114840261643,60.878787878787875,0.17819850625683664,7.518216759425048,2.0652824582420912,-3.6123060631277593,6.149391660796217,18.490977063844035,22.41720585394892,False,False,0.0,0.0
8.604444261674713,181.98950052469104,-173.38505626301634,0.04727989382281602,0.3815442133399389,0.0,0.0,0.864284262506253,71.17171717171715,63.17171717171715,0.005555555555555556,3.7885857662826417,61.17171717171715,0.18116614459853875,7.524507155488724,2.08959330553321,-3.6308797799074366,6.164386825713036,18.593484251595005,22.551630874843166,False,False,0.0,0.0
8.704690078866424,181.96569647354292,-173.26100639467649,0.047836983824761994,0.38370688772769374,0.0,0.0,0.8632943015795993,71.46464646464648,63.46464646464648,0.005555555555555556,3.821882211745754,61.46464646464648,0.1841482324345729,7.531029291293313,2.1137949447608193,-3.6494288041505873,6.1795436643381185,18.69571988994557,22.685780102659777,False,False,0.0,0.0
8.804498753611597,181.94186316084898,-173.13736440723738,0.04839182473265002,0.38582963051103897,0.0,0.0,0.8623068044921908,71.75757575757575,63.75757575757575,0.005555555555555556,3.8554017992851035,61.75757575757575,0.18714481566998534,7.53778157125161,2.1378878775778265,-3.6679528611976924,6.194861403301731,18.797687484150543,22.819654213570544,False,False,0.0,0.0
8.903872087690074,181.9180009190681,-173.01412883137803,0.04894442574515338,0.38791328380611817,0.0,0.0,0.8613217682789123,72.05050505050502,64.05050505050502,0.005555555555555556,3.8891455095025047,62.05050505050502,0.19015594025978097,7.544762410886456,2.161872603713528,-3.6864516785362547,6.210339276323509,18.89939045956614,22.95325388274224,False,False,0.0,0.0
9.002811873503532,181.89411008200148,-172.89129820849794,0.049494796007660095,0.3899586667927221,0.0,0.0,0.8603391900049174,72.34343434343435,64.34343434343435,0.005555555555555556,3.9231143247500433,62.34343434343435,0.19318165221556122,7.551970236701504,2.1857496209951197,-3.70492498574691,6.225976524165276,19.00083216417691,23.08657978433614,False,False,0.0,0.0
9.101319894122769,181.87019098474158,-172.7688710906188,0.050042944612547005,0.3919665764845049,0.0,0.0,0.8593590667653777,72.63636363636363,64.63636363636363,0.005555555555555556,3.9573092291255096,62.636363636363626,0.1962219976047357,7.559403486132826,2.209519425354495,-3.72337251448703,6.241772394605027,19.10201587102361,23.219632591511434,False,False,0.0,0.0
9.19939792332224,181.84624396355565,-172.6468460402334,0.05058888059940308,0.39393778846799105,0.0,0.0,0.8583813956849481,72.92929292929296,64.92929292929296,0.005555555555555556,3.9917312084675536,62.929292929292956,0.1992770225496894,7.5670606075058515,2.2331825108320285,-3.7417939984721356,6.257726142415433,19.2029447805323,23.352412976420325,False,False,0.0,0.0
9.297047725634211,181.82226935591063,-172.52522163027643,0.05113261295532271,0.3958730576127729,0.0,0.0,0.8574061739179364,73.22222222222223,65.22222222222223,0.005555555555555556,4.026381250354138,63.22222222222223,0.20234677323156622,7.574940059979525,2.256739369585768,-3.7601891734564585,6.273837029340401,19.303622022750766,23.484921610220336,False,False,0.0,0.0
9.394271056440047,181.79826750034673,-172.4039964439067,0.05167415061544594,0.39777311875556987,0.0,0.0,0.8564333986478998,73.5151515151515,65.5151515151515,0.005555555555555556,4.0612603441167945,63.5151515151515,0.20543129588982673,7.5830403134359265,2.2801904919095506,-3.7785577771855134,6.290104324049791,19.404050659497415,23.61715916306751,False,False,0.0,0.0
9.491069661992714,181.77423873645452,-172.28316907446182,0.052213502463092955,0.39963868735437885,0.0,0.0,0.8554630670875203,73.80808080808083,65.80808080808083,0.005555555555555556,4.096369480831038,63.80808080808083,0.2085306368276515,7.591359848454459,2.303536366235429,-3.7968995493893196,6.30652730212822,19.50423368642432,23.749126304122118,False,False,0.0,0.0
9.587445279471279,181.75018340478633,-172.16273812531503,0.05275067733009395,0.4014704601186232,0.0,0.0,0.8544951764782401,74.1010101010101,66.1010101010101,0.005555555555555556,4.13170965331688,64.1010101010101,0.2116448424058297,7.599897156252911,2.3267774791411036,-3.815214231756218,6.323105246043627,19.60417403500448,23.88082370154571,False,False,0.0,0.0
9.683399637040367,181.7261018467966,-172.04270220975624,0.05328568399713936,0.4032691156150663,0.0,0.0,0.8535297240901423,74.39393939393938,66.39393939393938,0.005555555555555556,4.167281856145041,64.39393939393938,0.21477395905694632,7.608650738603373,2.3499143153634225,-3.833501567901828,6.339837445121915,19.70387457443624,24.012252022501748,False,False,0.0,0.0
9.778934453895278,181.70199440485734,-171.92305995096208,0.053818531194029996,0.4050353148496797,0.0,0.0,0.8525667072219949,74.6868686868687,66.6868686868687,0.005555555555555556,4.20308708563092,64.6868686868687,0.21791803327246972,7.617619107805567,2.372947357802497,-3.85176130335583,6.356723195524704,19.80333811348344,24.143411933165687,False,False,0.0,0.0
9.874051440331924,181.6778614220951,-171.80380998176318,0.05434922760011678,0.4067697018286991,0.0,0.0,0.8516061232007038,74.97979797979798,66.97979797979798,0.005555555555555556,4.239126339847425,64.97979797979798,0.22107711161547614,7.62680078657781,2.395877087537352,-3.8699931855189877,6.373761800211652,19.90256740223835,24.2743040987112,False,False,0.0,0.0
9.968752297763924,181.65370324241263,-171.68495094464873,0.054877781844396845,0.4084729040958236,0.0,0.0,0.8506479693813344,75.27272727272725,67.27272727272725,0.005555555555555556,4.275400618610551,65.27272727272725,0.22425124071202704,7.636194308058766,2.418703983825157,-3.888196963662989,6.390952568932961,20.001565133825498,24.404929183320704,False,False,0.0,0.0
10.063038718807032,181.62952021041716,-171.56648149161012,0.05540420250600804,0.4101455332520954,0.0,0.0,0.8496922431470658,75.56565656565658,67.56565656565658,0.005555555555555556,4.311910923497969,65.56565656565658,0.22744046726960926,7.645798215685044,2.441428524120589,-3.9063723888820956,6.408294818193147,20.100333946033555,24.535287850183167,False,False,0.0,0.0
10.156912387310625,181.60531267136753,-171.4484002840569,0.05592849811442766,0.4117881854541223,0.0,0.0,0.8487389419088589,75.85858585858585,67.85858585858585,0.005555555555555556,4.348658257838704,65.85858585858585,0.23064483805916206,7.655611063177382,2.4640511840772916,-3.9245192140854694,6.425787871228367,20.198876422898174,24.66538076149398,False,False,0.0,0.0
10.250374978397842,181.581080971116,-171.33070599271815,0.05645067714972114,0.41340144189409717,0.0,0.0,0.8477880631053067,76.15151515151513,68.15151515151513,0.005555555555555556,4.385643626714589,66.15151515151513,0.23386439992666316,7.665631414479591,2.4865724375549387,-3.9426371939731606,6.4434310579880325,20.29719509621896,24.795208578454172,False,False,0.0,0.0
10.3434281585374,181.5568254560786,-171.2133972975412,0.05697074804295713,0.4149858692632592,0.0,0.0,0.8468396042026997,76.44444444444446,68.44444444444446,0.005555555555555556,4.422868036971856,66.44444444444446,0.23709919979646,7.675857843673175,2.5089927566374293,-3.9607260850004247,6.46122371510664,20.39529244702285,24.924771961273034,False,False,0.0,0.0
10.436073585573222,181.5325464731683,-171.0964728875951,0.057488719176402574,0.4165420201967153,0.0,0.0,0.845893562694691,76.73737373737373,68.73737373737373,0.005555555555555556,4.460332497213279,66.73737373737373,0.24034928466920094,7.686288934948784,2.5313126116274614,-3.978785645364134,6.479165185881314,20.4931709069772,25.054071569165345,False,False,0.0,0.0
10.528312908784109,181.50824436973326,-170.97993146094916,0.05800459888388254,0.4180704337031736,0.0,0.0,0.8449499361021847,77.030303030303,69.030303030303,0.005555555555555556,4.4980380178081045,67.030303030303,0.2436147016224282,7.696923282526242,2.5535324710698593,-3.996815634972072,6.497254820246458,20.590832859752044,25.183108060349277,False,False,0.0,0.0
10.620147768906058,181.48391949357057,-170.8637717246645,0.058518395450911004,0.41957163557742044,0.0,0.0,0.8440087219734173,77.32323232323233,69.32323232323233,0.005555555555555556,4.535985610882893,67.32323232323233,0.24689549781700132,7.707759490635102,2.5756528017461022,-4.014815815432698,6.5154919747655065,20.688280642331534,25.31188209205434,False,False,0.0,0.0
10.711579798216283,181.45957219280155,-170.74799239458525,0.059030117115206164,0.42104613880063596,0.0,0.0,0.8430699178836278,77.6161616161616,69.6161616161616,0.005555555555555556,4.574176290340606,67.6161616161616,0.25019172049782157,7.718796173404424,2.5976740686950635,-4.032785950009187,6.533876012588121,20.78551654628187,25.440394320509807,False,False,0.0,0.0
10.802610620537518,181.4352028159084,-170.6325921953709,0.05953977206671568,0.422494443922857,0.0,0.0,0.8421335214351426,77.90909090909093,69.90909090909093,0.005555555555555556,4.6126110718438325,67.90909090909093,0.25350341699004786,7.730031954871254,2.619596735209651,-4.050725803622862,6.552406303448091,20.882542818976525,25.568645400955756,False,False,0.0,0.0
10.893241851325513,181.41081171162188,-170.51756986029636,0.060047368448148834,0.42391703943536746,0.0,0.0,0.8411995302571633,78.20202020202021,70.20202020202021,0.005555555555555556,4.651290972837123,68.20202020202021,0.25683063470775325,7.741465468861893,2.641421262856582,-4.068635142801301,6.571082223624928,20.979361664774405,25.696635987632558,False,False,0.0,0.0
10.983475097674452,181.38639922889226,-170.4029241312178,0.060552914355030324,0.4253144021265155,0.0,0.0,0.8402679420055857,78.49494949494948,70.49494949494948,0.005555555555555556,4.690217012532923,68.49494949494948,0.2601734211512547,7.75309535899067,2.6631481114741806,-4.086513735679131,6.589903155936974,21.07597524616266,25.8243667337822,False,False,0.0,0.0
11.07331195838404,181.36196571691434,-170.2886537585303,0.06105641783607615,0.42668699742722704,0.0,0.0,0.8393387543633318,78.78787878787881,70.78787878787881,0.005555555555555556,4.72939021192416,68.78787878787881,0.2635318239159725,7.764920278576774,2.6847777391870196,-4.104361351961161,6.608868489718605,21.172385684855797,25.951838291656944,False,False,0.0,0.0
11.162754023994946,181.3375115249749,-170.17475750097995,0.06155788689345472,0.42803527974360966,0.0,0.0,0.838411965039685,79.08080808080808,71.08080808080808,0.005555555555555556,4.768811593782981,69.08080808080808,0.26690589068190684,7.776938890602885,2.706310602410875,-4.122177762904618,6.627977620791048,21.268595062864097,26.07905131250247,False,False,0.0,0.0
11.2518028768462,181.3130370025295,-170.0612341256833,0.06205732948309296,0.42935969277826697,0.0,0.0,0.8374875717708646,79.37373737373736,71.37373737373736,0.005555555555555556,4.8084821826703354,69.37373737373736,0.2702956692279156,7.789149867646657,2.7277471558658473,-4.139962741289192,6.6472299514512265,21.364605423519123,26.206006446573777,False,False,0.0,0.0
11.340460091077855,181.28854249906504,-169.9480824079872,0.06255475351475309,0.4306606698389037,0.0,0.0,0.8365655723193469,79.66666666666669,71.66666666666669,0.005555555555555556,4.84840300492335,69.66666666666669,0.27370120742622217,7.801551891869579,2.7490878525729876,-4.157716061411165,6.666624890457625,21.460418772470288,26.332704343119968,False,False,0.0,0.0
11.428727232732303,181.26402836412515,-169.83530113139284,0.06305016685259886,0.4319386341396419,0.0,0.0,0.8356459644743283,79.95959595959596,71.95959595959596,0.005555555555555556,4.888575088682577,69.95959595959596,0.2771225532481485,7.814143654901031,2.770333143877904,-4.1754374990328165,6.686161852994267,21.55603707864591,26.459145650392315,False,False,0.0,0.0
11.516605859740688,181.23949494724255,-169.72288908750187,0.06354357731516017,0.43319399908792056,0.0,0.0,0.8347287460513386,80.25252525252523,72.25252525252523,0.005555555555555556,4.928999463872907,70.25252525252523,0.2805597547631344,7.826923857850009,2.7914834794447394,-4.193126831387234,6.705840260670648,21.65146227518446,26.585331015638772,False,False,0.0,0.0
11.60409752199889,181.2149425979291,-169.6108450759302,0.06403499267577231,0.43442716856483166,0.0,0.0,0.833813914892438,80.54545454545456,72.54545454545456,0.005555555555555556,4.969677162221058,70.54545454545456,0.28401286014363786,7.839891211214159,2.812539307272983,-4.210783837137579,6.725659541493202,21.74669626033399,26.71126108510673,False,False,0.0,0.0
11.691203761401685,181.19037166559798,-169.4991679041963,0.06452442066280863,0.43563853719457457,0.0,0.0,0.8329014688660012,80.83838383838383,72.83838383838383,0.005555555555555556,5.01060921725881,70.83838383838383,0.28748191766601006,7.853044434832238,2.8335010737038626,-4.22840829635572,6.745619129846391,21.841740898323184,26.836936504035453,False,False,0.0,0.0
11.77792611185968,181.1657824995756,-169.38785638771594,0.06501186895978699,0.43682849060398177,0.0,0.0,0.83199140586677,81.1313131313131,73.1313131313131,0.005555555555555556,5.051796664313506,71.1313131313131,0.29096697571071906,7.866382257870601,2.85436922342066,-4.245999990514964,6.765718466487016,21.93659802020587,26.96235791666177,False,False,0.0,0.0
11.864266099378234,181.1411754490482,-169.27690934966995,0.06549734520584162,0.4379974056757926,0.0,0.0,0.8310837238159445,81.42424242424244,73.42424242424244,0.005555555555555556,5.0932405405327925,71.42424242424244,0.2944680827684476,7.879903418719117,2.875144199469039,-4.263558702443557,6.785956998513047,22.031269424675283,27.087525966215907,False,False,0.0,0.0
11.95022524206506,181.11655086303261,-169.16632562096757,0.06598085699579319,0.4391456507908264,0.0,0.0,0.8301784206610001,81.71717171717171,73.71717171717171,0.005555555555555556,5.134941884870745,71.71717171717171,0.29798528743659425,7.893606664988116,2.8958264432545953,-4.281084216322911,6.806334179356395,22.125756878857224,27.212441294920584,False,False,0.0,0.0
12.035805050182823,181.0919090903186,-169.05610404013578,0.06646241188047794,0.44027358606384004,0.0,0.0,0.8292754943757108,82.01010101010104,74.01010101010104,0.005555555555555556,5.17690173810408,72.01010101010104,0.30151863842836046,7.90749075343016,2.9164163945560606,-4.298576317650749,6.826849468763832,22.2200621190729,27.337104543986023,False,False,0.0,0.0
12.12100702618187,181.067250479472,-168.94624345329012,0.06694201736694541,0.4413815635707587,0.0,0.0,0.828374942960187,82.30303030303031,74.30303030303031,0.005555555555555556,5.219121142828156,72.30303030303031,0.30506818456834317,7.921554449912794,2.9369144915285723,-4.3160347932284635,6.847502332781246,22.31418685158362,27.46151635361346,False,False,0.0,0.0
12.205832664749284,181.04257537880824,-168.83674271405894,0.06741968091875711,0.4424699275691183,0.0,0.0,0.8274767644409923,82.59595959595958,74.59595959595958,0.005555555555555556,5.261601143469448,72.59595959595958,0.3086339747970781,7.935796529353727,2.957321170718126,-4.333459431131584,6.868292243737348,22.408132753308436,27.585677362994595,False,False,0.0,0.0
12.290283452832728,181.0178841363292,-168.7276006834965,0.06789540995615992,0.44353901471051377,0.0,0.0,0.8265809568709728,82.88888888888891,74.88888888888891,0.005555555555555556,5.304342786285425,72.88888888888891,0.3122160581785046,7.950215775681052,2.9776368670619213,-4.350850020689146,6.889218680232332,22.50190147252006,27.709588210304954,False,False,0.0,0.0
12.374360869687283,180.9931770996975,-168.6188162300102,0.06836921185637315,0.4445891542469004,0.0,0.0,0.8256875183292719,83.18181818181819,75.18181818181819,0.005555555555555556,5.347347119371595,73.18181818181819,0.31581448389261957,7.964810981785103,2.9978620139014627,-4.368206352462084,6.910281127117101,22.595494629522697,27.833249532702823,False,False,0.0,0.0
12.458066386908209,180.9684546162548,-168.51038822934657,0.06884109395378132,0.4456206682296334,0.0,0.0,0.8247964469215842,83.47474747474746,75.47474747474746,0.005555555555555556,5.3906151926650505,73.47474747474746,0.31942930124419017,7.979580949475967,3.0179970429870338,-4.385528218221972,6.9314790754852185,22.68891381730588,27.956661966335066,False,False,0.0,0.0
12.541401468467422,180.94371703294823,-168.4023155644808,0.0693110635401822,0.4466338717024886,0.0,0.0,0.8239077407799573,83.76767676767679,75.76767676767679,0.005555555555555556,5.434148057950118,73.76767676767679,0.3230605596630728,7.994524489433672,3.038042384485756,-4.402815410927185,6.9528120226553165,22.782160602180273,28.079826146328397,False,False,0.0,0.0
12.62436757075133,180.91896469630905,-168.29459712555771,0.069779127865023,0.4476290728884507,0.0,0.0,0.8230213980628905,84.06060606060606,76.06060606060606,0.005555555555555556,5.477946768865765,74.06060606060606,0.3267083087067483,8.00964042116059,3.057998466990785,-4.420067724699358,6.974279472158766,22.875236524393827,28.202742706788676,False,False,0.0,0.0
12.706966142592997,180.8941979524487,-168.18723180985572,0.07024529413559881,0.44860657337033427,0.0,0.0,0.8221374169554454,84.35353535353534,76.35353535353534,0.005555555555555556,5.522012380908553,74.35353535353534,0.33037259806493297,8.024927572940435,3.0778657175269544,-4.437284954803474,6.995880933728849,22.968143098729502,28.32541228080295,False,False,0.0,0.0
12.789198625086383,180.86941714700646,-168.08021852192007,0.07070956951606484,0.44956666825817004,0.0,0.0,0.8212557956691724,84.64646464646466,76.64646464646466,0.005555555555555556,5.566345951439987,74.64646464646466,0.3340534775574846,8.040384781790834,3.0976445615034507,-4.45446689769134,7.017615923160429,23.060881815087306,28.447835500433506,False,False,0.0,0.0
12.871066452517555,180.84462262515004,-167.9735561726325,0.07117196113260366,0.45050964639025837,0.0,0.0,0.8203765324423041,84.93939393939394,76.93939393939394,0.005555555555555556,5.610948539694029,74.93939393939394,0.33775099713884665,8.05601089341538,3.117335422943185,-4.471613350711067,7.039483962786344,23.1534541390465,28.570012996720315,False,False,0.0,0.0
12.952571051052864,180.8198147315309,-167.86724368047803,0.07163247606620973,0.4514357904500615,0.0,0.0,0.8194996255396749,85.23232323232321,77.23232323232321,0.005555555555555556,5.655821206776682,75.23232323232321,0.3414652069037326,8.07180476217307,3.1369387241585027,-4.488724112488475,7.06148458074683,23.24586151241226,28.691945399676275,False,False,0.0,0.0
13.033713839676807,180.79499381028268,-167.76127997060587,0.07209112135789414,0.4523453771571717,0.0,0.0,0.818625073252955,85.52525252525254,77.52525252525254,0.005555555555555556,5.700965015682307,75.52525252525254,0.34519615708558044,8.087765251014861,3.1564548859801747,-4.505798982631571,7.083617311449045,23.33810535374801,28.813633338289026,False,False,0.0,0.0
13.11449622998871,180.77016020496004,-167.6556639749713,0.0725479040076044,0.4532386774132681,0.0,0.0,0.8177528739004417,85.81818181818181,77.81818181818181,0.005555555555555556,5.74638103128976,75.81818181818181,0.34894389805567466,8.10389123146009,3.1758843277073936,-4.522837761784741,7.105881695438416,23.430187058892233,28.935077440513236,False,False,0.0,0.0
13.194919626250542,180.7453142585754,-167.55039463232487,0.07300283097449378,0.454115956451941,0.0,0.0,0.8168830258275307,86.11111111111109,78.11111111111109,0.005555555555555556,5.792070320379166,76.11111111111109,0.3527084803364284,8.12018158353225,3.1952274671185297,-4.539840251595761,7.1282772793914475,23.522108001456573,29.05627833327842,False,False,0.0,0.0
13.274985425398627,180.7204563135175,-167.44547088811888,0.07345590917703812,0.45497747398299565,0.0,0.0,0.8160155274064085,86.40404040404042,78.40404040404042,0.005555555555555556,5.838033951627362,76.40404040404042,0.3564899545951936,8.136635195743985,3.214484720474255,-4.556806254705408,7.150803616108026,23.613869533315594,29.177236642477748,False,False,0.0,0.0
13.35469501709967,180.69558671157176,-167.34089169447208,0.07390714549335717,0.4558234843336233,0.0,0.0,0.8151503770363818,86.69696969696969,78.69696969696969,0.005555555555555556,5.884272995623698,76.69696969696969,0.36028837164863003,8.15325096503092,3.2336565025280954,-4.573735574716188,7.173460264491459,23.705472985079396,29.297952992973023,False,False,0.0,0.0
13.434049783777835,180.6707057938899,-167.23665601011209,0.07435654676139623,0.45665423658444443,0.0,0.0,0.8142875731439684,86.98989898989896,78.98989898989896,0.005555555555555556,5.930788524878666,76.98989898989896,0.3641037824672086,8.170027796712223,3.252743226536211,-4.590628016169385,7.196246789546258,23.79691966655299,29.4184280085916,False,False,0.0,0.0
13.51305110062694,180.64581390095165,-167.1327628003247,0.07480411977902884,0.4574699747009746,0.0,0.0,0.8134271141827794,87.28282828282829,79.28282828282829,0.005555555555555556,5.977581613817925,77.28282828282829,0.3679362381762024,8.186964604473381,3.2717453042559175,-4.6074833845345795,7.219162762370922,23.88821086718419,29.538662312121687,False,False,0.0,0.0
13.591700335668168,180.62091137256513,-167.02921103689695,0.07524987130439559,0.4582709376625865,0.0,0.0,0.8125689986338336,87.57575757575756,79.57575757575756,0.005555555555555556,6.02465333880487,77.57575757575756,0.3717857900578646,8.2040603102955,3.290663145962636,-4.624301486174711,7.24220776014129,23.979347856498364,29.65865652531385,False,False,0.0,0.0
13.669998849767193,180.59599854785037,-166.9259996980832,0.07569380805602521,0.4590573595863078,0.0,0.0,0.8117132250056186,87.8686868686869,79.8686868686869,0.005555555555555556,6.072004778140103,77.8686868686869,0.3756524895568133,8.221313844430941,3.3094971604524233,-4.641082128331052,7.265381366109126,24.070331884521043,29.77841126887997,False,False,0.0,0.0
13.747947996667635,180.5710757652118,-166.82312776854414,0.07613593671305063,0.45982946984752376,0.0,0.0,0.8108597918341752,88.16161616161617,80.16161616161617,0.005555555555555556,6.119637012071548,78.16161616161617,0.37953638827966363,8.238724145361065,3.3282477550497074,-4.657825119098307,7.2886831695921295,24.161164182189147,29.897927162489953,False,False,0.0,0.0
13.825549123022835,180.54614336233297,-166.72059423931015,0.07657626391540655,0.4605874931970015,0.0,0.0,0.8100086976832794,88.45454545454544,80.45454545454544,0.005555555555555556,6.167551122803238,78.45454545454544,0.38343753800130187,8.256290159752599,3.346915335616412,-4.674530267403734,7.312112765966578,24.251845961751147,30.01720482477235,False,False,0.0,0.0
13.902803568424426,180.52120167613305,-166.61839810770863,0.0770147962640254,0.46133164987447295,0.0,0.0,0.8091599411443985,88.74747474747477,80.74747474747477,0.005555555555555556,6.215748194500436,78.74747474747477,0.3873559906622176,8.274010842423888,3.3655003065563864,-4.691197382985793,7.335669756656699,24.342378417157533,30.13624487330826,False,False,0.0,0.0
13.97971266543188,180.49625104278175,-166.5165383773499,0.07745154032101402,0.4620621557187803,0.0,0.0,0.8083135208370331,89.04040404040404,81.04040404040404,0.005555555555555556,6.264229313301657,79.04040404040404,0.3912917983795523,8.291885156301188,3.3840030708249937,-4.707826276370118,7.359353749135615,24.432762724437154,30.255047924635047,False,False,0.0,0.0
14.056277739604074,180.47129179767077,-166.4150140580667,0.07788650260985991,0.46277922227499363,0.0,0.0,0.8074694354087182,89.33333333333331,81.33333333333331,0.005555555555555556,6.31299556732404,79.33333333333331,0.39524501343915946,8.309912072387029,3.402424029934723,-4.724416758850057,7.3831643569108545,24.523000042069203,30.373614594242788,False,False,0.0,0.0
14.132500109524472,180.4463242753903,-166.31382416586584,0.07831968961559997,0.46348305689820923,0.0,0.0,0.8066276835351989,89.62626262626264,81.62626262626264,0.005555555555555556,6.362048046674994,79.62626262626264,0.3992156883120638,8.32809056971174,3.420763583964737,-4.740968642462438,7.407101199526102,24.613091511338787,30.491945496571343,False,False,0.0,0.0
14.208381086838289,180.42134880974035,-166.21296772290205,0.07875110778504071,0.4641738628546608,0.0,0.0,0.8057882639206114,89.91919191919192,81.91919191919192,0.005555555555555556,6.411387843458686,79.91919191919192,0.4032038756409696,8.34641963530754,3.439022131565629,-4.757481739967066,7.431163902547073,24.70303825669024,30.610041245013246,False,False,0.0,0.0
14.283921976266596,180.39636573368128,-166.1124437574147,0.07918076352687678,0.46485183941933444,0.0,0.0,0.8049511752975715,90.21212121212119,82.21212121212119,0.005555555555555556,6.46101605178724,80.21212121212119,0.40720962826244395,8.364898264161063,3.4572000699680743,-4.773955864823225,7.4553520975683565,24.792841386062733,30.727902451906463,False,False,0.0,0.0
14.359124075651597,180.3713753793485,-166.01225130369693,0.0796086632119546,0.4655171819716495,0.0,0.0,0.8041164164273539,90.50505050505052,82.50505050505052,0.005555555555555556,6.510933767788722,80.50505050505052,0.4112329991909201,8.383525459182597,3.47529779498967,-4.790390831168813,7.4796654221943735,24.88250199122712,30.845529728537674,False,False,0.0,0.0
14.433988675970689,180.34637807803003,-165.91238940205935,0.08003481317337889,0.4661700820875091,0.0,0.0,0.8032839861000981,90.79797979797979,82.79797979797979,0.005555555555555556,6.561142089617687,80.79797979797979,0.41527404163634657,8.402300231167402,3.4933157010425067,-4.806786453797497,7.504103520048758,24.972021148104123,30.962923685139344,False,False,0.0,0.0
14.508517061370178,180.3213741601491,-165.81285709877892,0.08045921970672598,0.4668107276293673,0.0,0.0,0.8024538831348877,91.09090909090907,83.09090909090907,0.005555555555555556,6.611642117463315,81.09090909090907,0.4193328089982756,8.42122159876175,3.5112541811396625,-4.823142548137889,7.5286660407618,25.061399917081943,31.080084930887605,False,False,0.0,0.0
14.582710509191912,180.29636395526092,-165.713653446069,0.08088188907021161,0.4674393028335009,0.0,0.0,0.8016261063799945,91.3838383838384,83.3838383838384,0.005555555555555556,6.6624349535606875,81.3838383838384,0.4234093548743977,8.440288588424139,3.5291136269034755,-4.839458930231249,7.553352639970763,25.150639343321405,31.197014073902526,False,False,0.0,0.0
14.656570290000223,180.27134779203112,-165.6147775020309,0.08130282748486843,0.468055988394899,0.0,0.0,0.8008006547130172,91.67676767676767,83.67676767676767,0.005555555555555556,6.713521702202281,81.67676767676767,0.42750373305994854,8.459500234389981,3.546894428571987,-4.855735416705874,7.578162979316042,25.23974045705493,31.313711721244918,False,False,0.0,0.0
14.73009766760481,180.24632599824045,-165.51622833063564,0.08172204113468923,0.46866096154958325,0.0,0.0,0.7999775270410875,91.969696969697,83.969696969697,0.005555555555555556,6.76490346974337,81.969696969697,0.4316159975532205,8.47885557864338,3.5645969750049478,-4.871971824761862,7.603096726439687,25.328704273877946,31.430178478918172,False,False,0.0,0.0
14.80329389909318,180.22129890074336,-165.4180050016502,0.08213953616684383,0.4692543961550769,0.0,0.0,0.7991567223010057,92.26262626262627,84.26262626262627,0.005555555555555556,6.816581364621099,82.26262626262627,0.43574620256120117,8.498353670866663,3.5822216536952105,-4.88816797214046,7.628153554982616,25.41753179503146,31.546414951861333,False,False,0.0,0.0
14.876160234851257,180.19626682551257,-165.3201065906613,0.08255531869179134,0.46983646276804725,0.0,0.0,0.7983382394595473,92.55555555555554,84.55555555555554,0.005555555555555556,6.868556497353849,82.55555555555554,0.4398944024936709,8.517993568431013,3.5997688507702534,-4.90432367711199,7.653333144582947,25.506224007681585,31.66242174395784,False,False,0.0,0.0
14.948697918589687,180.17123009755701,-165.22253217896733,0.08296939478348148,0.47040732872032764,0.0,0.0,0.797522077513482,92.84848484848487,84.84848484848487,0.005555555555555556,6.920829980563896,82.84848484848487,0.4440606519793435,8.537774336336657,3.617238951003646,-4.920438758442998,7.678635180876649,25.594781885185277,31.77819945802156,False,False,0.0,0.0
15.020908187369914,180.14618904098703,-165.1252808536171,0.08338177047948732,0.4709671581924723,0.0,0.0,0.796708235489983,93.14141414141415,85.14141414141415,0.005555555555555556,6.973402928978713,83.14141414141415,0.4482450058587733,8.557695047200799,3.6346323378202303,-4.93651303538408,7.704059355495722,25.683206387357238,31.893748695808743,False,False,0.0,0.0
15.092792271635766,180.12114397894487,-165.02835170730913,0.08379245178123022,0.4715161122858244,0.0,0.0,0.7958967124466653,93.43434343434342,85.43434343434342,0.005555555555555556,7.026276459452691,83.43434343434342,0.4524475191925488,8.577754781203861,3.6519493933050757,-4.952546327637128,7.729605366064359,25.77149846072427,32.0090700580064,False,False,0.0,0.0
15.164351395221898,180.09609523362008,-164.93174383839818,0.08420144465403734,0.4720543490916966,0.0,0.0,0.7950875074718168,93.72727272727275,85.72727272727275,0.005555555555555556,7.0794516909677,83.72727272727275,0.4566682472645446,8.597952626077664,3.6691904982076906,-4.968538455343378,7.755272916206522,25.85965903877644,32.12416414423548,False,False,0.0,0.0
15.235586775394356,180.07104312625765,-164.8354563508633,0.08460875502738024,0.47258202375969777,0.0,0.0,0.7942806196847494,94.02020202020202,86.02020202020202,0.005555555555555556,7.132929744653215,84.02020202020202,0.46090724558407076,8.618287677059381,3.6863560319516715,-4.984489239053737,7.781061715541387,25.947689042211074,32.23903155305261,False,False,0.0,0.0
15.306499622863036,180.04598797711913,-164.73948835425608,0.08501438879497965,0.47309928856347583,0.0,0.0,0.7934760482358564,94.3131313131313,86.3131313131313,0.005555555555555556,7.186711743794554,84.3131313131313,0.465164569891337,8.638759036865515,3.703446372641462,-5.000398499710795,7.80697147968752,26.03558937917115,32.35367288194381,False,False,0.0,0.0
15.377091141812432,180.02093010551206,-164.64383896369964,0.08541835181497932,0.47360629296509055,0.0,0.0,0.792673792306999,94.60606060606062,86.60606060606062,0.005555555555555556,7.240798813845823,84.60606060606062,0.4694402761603687,8.659365815658852,3.7204618970684855,-5.016266058624862,7.833001930262843,26.123360945477497,32.468088727330056,False,False,0.0,0.0
15.447362529922968,179.99586982972738,-164.5485072998044,0.08582064991011112,0.47410318367762555,0.0,0.0,0.7918738511115198,94.8989898989899,86.8989898989899,0.005555555555555556,7.29519208244544,84.8989898989899,0.47373442060121584,8.680107131012598,3.73740298071996,-5.032091737448383,7.859152794885391,26.21100462485654,32.58227968455631,False,False,0.0,0.0
15.517314978392818,179.97080746710267,-164.45349248870986,0.086221288867803,0.474590104725824,0.0,0.0,0.791076223894747,95.19191919191917,87.19191919191917,0.005555555555555556,7.349892679423908,85.19191919191917,0.47804705966401145,8.700982107891132,3.754269997784398,-5.04787535815993,7.885423807179611,26.29852128916157,32.696246347903404,False,False,0.0,0.0
15.58694967196406,179.94574333396517,-164.3587936620011,0.08662027444036786,0.4750671975055718,0.0,0.0,0.7902809099340579,95.4848484848485,87.4848484848485,0.005555555555555556,7.404901736822297,85.4848484848485,0.4823782500453326,8.721989878605534,3.7710633211603017,-5.063616743034934,7.9118147067762346,26.385911798588587,32.809989310578004,False,False,0.0,0.0
15.65626778893856,179.92067774564714,-164.26440995670856,0.08701761234510098,0.4755346008413186,0.0,0.0,0.7894879085391643,95.77777777777777,87.77777777777777,0.005555555555555556,7.460220388899176,85.77777777777777,0.48672804868801256,8.74312958279814,3.7877833224614506,-5.0793157146299555,7.938325239317648,26.47317700188823,32.92350916471567,False,False,0.0,0.0
15.725270501201576,179.8956110164544,-164.17034051525283,0.08741330826444255,0.47599245104235105,0.0,0.0,0.7886972190523123,96.07070707070704,88.07070707070704,0.005555555555555556,7.515849772149737,86.07070707070704,0.49109651279009753,8.764400367401066,3.8044303720250525,-5.094972095753554,7.964955156462662,26.560317736570923,33.036806501375445,False,False,0.0,0.0
15.793958974252886,179.87054345971458,-164.0765844854617,0.08780736784614343,0.47644088195762024,0.0,0.0,0.787908840848727,96.36363636363637,88.36363636363637,0.005555555555555556,7.571791025317726,86.36363636363637,0.4954836998017669,8.78580138661366,3.821004838920885,-5.110585709448398,7.991704215887913,26.647334829110132,33.14988191054891,False,False,0.0,0.0
15.862334367216887,179.84547538772108,-163.98314102050418,0.08819979670336418,0.47688002502878896,0.0,0.0,0.7871227733366898,96.65656565656565,88.65656565656565,0.005555555555555556,7.628045289409948,86.65656565656565,0.4998896674378452,8.807331801868,3.837507090955139,-5.126156378964218,8.018572181296765,26.734229095136566,33.26273598115016,False,False,0.0,0.0
15.930397832868735,179.82040711174605,-163.89000927887733,0.08859060041482993,0.4773100093422082,0.0,0.0,0.7863390159578412,96.94949494949492,88.94949494949492,0.005555555555555556,7.684613707708926,86.94949494949492,0.5043144736725262,8.828990781808308,3.8539374946789167,-5.1416839277390265,8.045558822420723,26.82100133963324,33.37536930101839,False,False,0.0,0.0
15.998150517653666,179.79533894205642,-163.79718842440278,0.08897978452494519,0.47773096167934526,0.0,0.0,0.7855575681875807,97.24242424242425,89.24242424242425,0.005555555555555556,7.741497425789169,87.24242424242425,0.5087581767529303,8.850777502256253,3.870296415396531,-5.157168179374316,8.072663915031399,26.90765235712025,33.48778245692119,False,False,0.0,0.0
16.065593561706528,179.77027118786077,-163.70467762615425,0.08936735454394408,0.478143006566113,0.0,0.0,0.7847784295350864,97.53535353535352,89.53535353535352,0.005555555555555556,7.798697591529645,87.53535353535352,0.5132208351943663,8.872691146187936,3.8865842171697906,-5.172608957612544,8.099887240939548,26.994182931841003,33.59997603454466,False,False,0.0,0.0
16.132728098879635,179.7452041573634,-163.61247605848376,0.08975331594803358,0.47854626632090047,0.0,0.0,0.7840015995439092,97.82828282828285,89.82828282828285,0.005555555555555556,7.856215355134702,87.82828282828285,0.5177025077897486,8.894730903699546,3.902801262829737,-5.188006086311762,8.12722858800727,27.0805938379399,33.71195061850395,False,False,0.0,0.0
16.199555256751093,179.72013815773371,-163.52058290098262,0.09013767417946977,0.4789408611010367,0.0,0.0,0.7832270777920968,98.12121212121212,90.12121212121212,0.005555555555555556,7.914051869142375,88.12121212121212,0.5222032536150354,8.916895971988552,3.918947913979732,-5.203359389427099,8.15468775015622,27.16688583963704,33.823706792337475,False,False,0.0,0.0
16.266076156650918,179.69507349508493,-163.42899733843402,0.09052043464672854,0.4793269089485751,0.0,0.0,0.782454863892404,98.4141414141414,90.4141414141414,0.005555555555555556,7.972208288442872,88.4141414141414,0.5267231320265141,8.939185555325103,3.93502453100335,-5.2186686909837645,8.182264527371203,27.253059691401667,33.93524513850324,False,False,0.0,0.0
16.332291913683502,179.67001047451447,-163.33771856083098,0.09090160272462486,0.4797045258346586,0.0,0.0,0.7816849574928254,98.70707070707073,90.70707070707073,0.005555555555555556,8.030685770297618,88.70707070707073,0.5312622026729892,8.961598865019347,3.9510314730739786,-5.23393381505415,8.209958725712166,27.33911613811725,34.04656623838652,False,False,0.0,0.0
16.39820363673764,179.64494940007464,-163.246745763337,0.09128118375439742,0.4800738257025915,0.0,0.0,0.7809173582767331,99.0,91.0,0.005555555555555556,8.089485474349631,89.0,0.5358205254966197,8.984135119405757,3.966969098159389,-5.249154585737501,8.237770157324263,27.425055915246183,34.15767067229452,False,False,0.0,0.0
10.248816500465074,227.60552189440173,-217.35670539393666,0.04502885701173824,0.3724765086714885,0.0,0.0,1.0853360062218378,70.0,62.0,0.006944444444444444,3.6576118540006934,60.0,0.21172728736810448,9.375940165949348,2.489612028186764,-4.44554942067481,7.6317300608294065,18.18178989698514,27.515336569867223,False,False,0.0,0.0
10.376332244077254,227.57591725737117,-217.19958501329393,0.04559503645696573,0.3748078182193898,0.0,0.0,1.0840861980381005,70.29292929292927,62.29292929292927,0.006944444444444444,3.6900255023923503,60.29292929292927,0.21538299335514288,9.382922030654086,2.520413904041474,-4.46885707669448,7.649861851356222,18.285133603693705,27.684407153971314,False,False,0.0,0.0
10.503292431764294,227.5462743995868,-217.0429819678225,0.04615892947260387,0.3770955817445074,0.0,0.0,1.0828394848625302,70.5858585858586,62.5858585858586,0.006944444444444444,3.722658387856114,60.5858585858586,0.21905658944361112,9.390199637249648,2.551077374140659,-4.492134913268008,7.668198687565909,18.38819473890204,27.85313045348954,False,False,0.0,0.0
10.6296993634673,227.51659372907758,-216.8868943656103,0.04672054547425645,0.3793407414901288,0.0,0.0,1.0815958628346014,70.87878787878788,62.878787878787875,0.006944444444444444,3.7555114840261643,60.878787878787875,0.2227481328210458,9.397770949281309,2.581603072802613,-4.515382578909699,7.6867395759952695,18.490977063844035,28.02150731743615,False,False,0.0,0.0
10.755555327093388,227.48687565586374,-216.73132032877035,0.04727989382281602,0.3815442133399389,0.0,0.0,1.080355328132816,71.17171717171715,63.17171717171715,0.006944444444444444,3.7885857662826417,61.17171717171715,0.2264576807481734,9.4056339443609,2.6119916319165117,-4.5385997248842935,7.705483532141293,18.593484251595005,28.189538593553948,False,False,0.0,0.0
10.88086259858303,227.45712059192866,-216.57625799334562,0.047836983824762,0.38370688772769374,0.0,0.0,1.0791178769744991,71.46464646464648,63.46464646464648,0.006944444444444444,3.821882211745754,61.46464646464648,0.23018529054321613,9.413786614116646,2.642243680951024,-4.5617860051882335,7.724429580422653,18.69571988994557,28.357225128324725,False,False,0.0,0.0
11.005623442014494,227.42732895106124,-216.42170550904675,0.04839182473265001,0.3858296305110389,0.0,0.0,1.0778835056152385,71.75757575757575,63.75757575757575,0.006944444444444444,3.8554017992851035,61.75757575757575,0.23393101958748166,9.42222696406451,2.6723598469722845,-4.584941076497117,7.74357675412716,18.797687484150543,28.52456776696318,False,False,0.0,0.0
11.129840109612593,227.39750114883518,-216.26766103922256,0.048944425745153376,0.38791328380611806,0.0,0.0,1.0766522103486404,72.05050505050502,64.05050505050502,0.006944444444444444,3.8891455095025047,62.05050505050502,0.23769492532472622,9.430953013608075,2.7023407546419094,-4.608064598170319,7.762924095404392,18.89939045956614,28.691567353427807,False,False,0.0,0.0
11.253514841879412,227.36763760250182,-216.1141227606224,0.04949479600766008,0.38995866679272206,0.0,0.0,1.0754239875061467,72.34343434343435,64.34343434343435,0.006944444444444444,3.9231143247500433,62.34343434343435,0.24147706526945145,9.439962795876877,2.732187026243901,-4.631156232183637,7.782470655206593,19.00083216417691,28.858224730420172,False,False,0.0,0.0
11.376649867653459,227.33773873092693,-215.96108886327346,0.050042944612547005,0.3919665764845049,0.0,0.0,1.0741988334567218,72.63636363636363,64.63636363636363,0.006944444444444444,3.9573092291255096,62.636363636363626,0.24527749700591955,9.449254357666032,2.7618992816931183,-4.654215643108786,7.802215493256282,19.10201587102361,29.024540739389288,False,False,0.0,0.0
11.499247404152797,227.3078049544445,-215.8085575502917,0.050588880599403085,0.39393778846799105,0.0,0.0,1.0729767446061849,72.92929292929296,64.92929292929296,0.006944444444444444,3.9917312084675536,62.929292929292956,0.24909627818711166,9.45882575938231,2.7914781385400342,-4.677242498090168,7.822157678019289,19.2029447805323,29.1905162205254,False,False,0.0,0.0
11.621309657042758,227.2778366948882,-215.65652703784545,0.051132612955322704,0.3958730576127729,0.0,0.0,1.07175771739742,73.22222222222223,65.22222222222223,0.006944444444444444,4.026381250354138,63.22222222222223,0.2529334665394577,9.468675074974403,2.820924211982211,-4.700236466820571,7.842296286675501,19.303622022750766,29.356152012775407,False,False,0.0,0.0
11.742838820550057,227.2478343754334,-215.50499555488335,0.05167415061544593,0.3977731187555698,0.0,0.0,1.0705417483098747,73.5151515151515,65.5151515151515,0.006944444444444444,4.0612603441167945,63.5151515151515,0.25678911986228337,9.478800391794906,2.8502381148869382,-4.7231972214818905,7.862630405062236,19.404050659497415,29.521448953834383,False,False,0.0,0.0
11.86383707749089,227.2177984205681,-215.3539613430772,0.052213502463092955,0.3996386873543789,0.0,0.0,1.0693288338594,73.80808080808083,65.80808080808083,0.006944444444444444,4.096369480831038,63.80808080808083,0.26066329603456434,9.489199810568074,2.879420457794284,-4.746124436736646,7.883159127660277,19.50423368642432,29.68640788015264,False,False,0.0,0.0
11.9843065993391,227.18772925598293,-215.20342265664382,0.05275067733009394,0.4014704601186232,0.0,0.0,1.0681189705978003,74.1010101010101,66.1010101010101,0.006944444444444444,4.13170965331688,64.1010101010101,0.26455605300728713,9.499871445316142,2.9084718489263803,-4.769017789695273,7.903881557554536,19.60417403500448,29.851029626932142,False,False,0.0,0.0
12.104249546300457,227.15762730849573,-215.05337776219528,0.05328568399713936,0.4032691156150663,0.0,0.0,1.0669121551126777,74.39393939393938,66.39393939393938,0.006944444444444444,4.167281856145041,64.39393939393938,0.2684674488211829,9.510813423254213,2.9373928942042777,-4.791876959877285,7.924796806402388,19.70387457443624,30.01531502812718,False,False,0.0,0.0
12.223668067369093,227.12749300607166,-214.90382493870257,0.053818531194029975,0.4050353148496796,0.0,0.0,1.0657083840274935,74.6868686868687,66.6868686868687,0.006944444444444444,4.20308708563092,64.6868686868687,0.27239754159058716,9.522023884756958,2.9661841972531224,-4.814701629194786,7.945903994405882,19.80333811348344,30.179264916457107,False,False,0.0,0.0
12.342564300414901,227.09732677761883,-214.75476247720394,0.05434922760011678,0.4067697018286991,0.0,0.0,1.0645076540008795,74.97979797979798,66.97979797979798,0.006944444444444444,4.239126339847425,64.97979797979798,0.2763463895193451,9.533500983222257,2.994846359421688,-4.837491481898734,7.967202250264556,19.90256740223835,30.342880123388994,False,False,0.0,0.0
12.4609403722049,227.0671290530157,-214.60618868081082,0.05487778184439685,0.4084729040958236,0.0,0.0,1.0633099617266675,75.27272727272725,67.27272727272725,0.006944444444444444,4.275400618610551,65.27272727272725,0.2803140508900337,9.545242885073456,3.023379979781444,-4.860246204578735,7.988690711166199,20.001565133825498,30.50616147915087,False,False,0.0,0.0
12.578798398508793,227.03690026302147,-214.45810186451268,0.05540420250600805,0.41014553325209546,0.0,0.0,1.0621153039338325,75.56565656565658,67.56565656565658,0.006944444444444444,4.311910923497969,65.56565656565658,0.28430058408701164,9.557247769606306,3.051785655150736,-4.882965486102619,8.010368522741434,20.100333946033555,30.669109812728962,False,False,0.0,0.0
12.696140484138281,227.00664083920938,-214.3105003550711,0.05592849811442767,0.4117881854541224,0.0,0.0,1.0609236773860735,75.85858585858585,67.85858585858585,0.006944444444444444,4.348658257838704,65.85858585858585,0.2883060475739525,9.569513828971726,3.0800639800966145,-4.905649017606836,8.032234839035457,20.198876422898174,30.831725951867472,False,False,0.0,0.0
12.812968722997303,226.97635121389496,-214.16338249089767,0.05645067714972115,0.4134014418940972,0.0,0.0,1.0597350788816333,76.15151515151513,68.15151515151513,0.006944444444444444,4.385643626714589,66.15151515151513,0.29233049990832893,9.582039268099486,3.108215546943672,-4.928296492466449,8.054288822485038,20.29719509621896,30.99401072306771,False,False,0.0,0.0
12.929285198171746,226.94603182009823,-214.01674662192647,0.05697074804295712,0.4149858692632591,0.0,0.0,1.0585495052533744,76.44444444444446,68.44444444444446,0.006944444444444444,4.422868036971856,66.44444444444446,0.29637399974557493,9.594822304591471,3.1362409457967857,-4.95090760625053,8.076529643883301,20.39529244702285,31.15596495159129,False,False,0.0,0.0
13.045091981966529,226.91568309146038,-213.87059110949383,0.05748871917640258,0.4165420201967154,0.0,0.0,1.0573669533683636,76.73737373737373,68.73737373737373,0.006944444444444444,4.460332497213279,66.73737373737373,0.30043660583650117,9.607861168685982,3.1641407645343254,-4.973482056705166,8.098956482351642,20.4931709069772,31.31758946145668,False,False,0.0,0.0
13.16039113598013,226.8853054621665,-213.7249143261864,0.058004598883882534,0.4180704337031736,0.0,0.0,1.0561874201277306,77.030303030303,69.030303030303,0.006944444444444444,4.4980380178081045,67.030303030303,0.3045183770280352,9.621154103157796,3.191915588837322,-4.99601954371509,8.121568525308064,20.590832859752044,31.478885075436583,False,False,0.0,0.0
13.275184711132573,226.8548993669632,-213.57971465583063,0.058518395450911004,0.41957163557742044,0.0,0.0,1.0550109024667715,77.32323232323233,69.32323232323233,0.006944444444444444,4.535985610882893,67.32323232323233,0.3086193722712517,9.634699363293876,3.2195660021826296,-5.018519769290873,8.144364968456884,20.688280642331534,31.639852615067923,False,False,0.0,0.0
13.389474747770352,226.82446524100192,-213.43499049323157,0.059030117115206164,0.42104613880063596,0.0,0.0,1.0538373973545347,77.6161616161616,69.6161616161616,0.006944444444444444,4.574176290340606,67.6161616161616,0.31273965062227693,9.648495216755531,3.2470925858688275,-5.040982437511485,8.167345015735151,20.78551654628187,31.800492900637256,False,False,0.0,0.0
13.503263275671896,226.7940035198855,-213.29074024421362,0.05953977206671568,0.422494443922857,0.0,0.0,1.0526669017939283,77.90909090909093,69.90909090909093,0.006944444444444444,4.6126110718438325,67.90909090909093,0.3168792712375599,9.662539943589064,3.274495919012063,-5.063407254528578,8.190507879310108,20.882542818976525,31.960806751194692,False,False,0.0,0.0
13.616552314156891,226.76351463952733,-213.14696232537045,0.06004736844814884,0.42391703943536746,0.0,0.0,1.051499412821454,78.20202020202021,70.20202020202021,0.006944444444444444,4.651290972837123,68.20202020202021,0.3210382933846915,9.676831836077366,3.301776578570726,-5.0857939285016265,8.213852779531157,20.979361664774405,32.120794984540694,False,False,0.0,0.0
13.729343872093065,226.73299903611533,-213.00365516402226,0.060552914355030324,0.4253144021265155,0.0,0.0,1.0503349275069822,78.49494949494948,70.49494949494948,0.006944444444444444,4.690217012532923,68.49494949494948,0.3252167764390683,9.69136919873834,3.328935139342729,-5.108142169598914,8.237378944921222,21.07597524616266,32.28045841722775,False,False,0.0,0.0
13.841639947980049,226.70245714614293,-212.86081719816286,0.06105641783607614,0.42668699742722704,0.0,0.0,1.0491734429541648,78.78787878787881,70.78787878787881,0.006944444444444444,4.72939021192416,68.78787878787881,0.3294147798949656,9.70615034822097,3.3559721739837727,-5.130451689951451,8.261085612148257,21.172385684855797,32.43979786457118,False,False,0.0,0.0
