W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],Q_preheater [kW],Q_superheater [kW],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW],use_preheater,use_superheater,Q_preheater_kW,Q_superheater_kW
27.996763405893915,314.64184314859875,-286.64507974270487,0.08897978452494518,0.47773096167934526,0.0,0.0,1.3747257443282663,97.24242424242425,89.24242424242425,0.009722222222222222,7.741497425789169,87.24242424242425,0.890326809317628,15.488860628948437,6.773018726943931,-9.025044313905052,14.127161851304944,26.90765235712025,58.60361929961208,False,False,0.0,0.0
28.11478873298642,314.59797457875635,-286.4831858457699,0.08936735454394405,0.4781430065661129,0.0,0.0,1.373362251686401,97.53535353535352,89.53535353535352,0.009722222222222222,7.798697591529645,87.53535353535352,0.8981364615901409,15.527209505828893,6.801522380047139,-9.05206567582195,14.174802671644223,26.994182931841003,58.79995806045316,False,False,0.0,0.0
28.23227417303937,314.554107275386,-286.32183310234666,0.0897533159480336,0.47854626632090047,0.0,0.0,1.3720027992018415,97.82828282828285,89.82828282828285,0.009722222222222222,7.856215355134702,87.82828282828285,0.9059793886320603,15.565779081474219,6.829902209952046,-9.079010651045586,14.22265002901274,27.0805938379399,58.99591358238193,False,False,0.0,0.0
28.349221699314413,314.510241776034,-286.1610200767196,0.09013767417946977,0.47894086110103673,0.0,0.0,1.3706473861361692,98.12121212121212,90.12121212121212,0.009722222222222222,7.914051869142375,88.12121212121212,0.9138556938263118,15.604567950979963,6.85815884946453,-9.105878931497424,14.270703562773383,27.16688583963704,59.191486886590575,False,False,0.0,0.0
28.465633274139105,314.46637861639863,-286.0007453422595,0.09052043464672854,0.47932690894857505,0.0,0.0,1.369296011811707,98.4141414141414,90.4141414141414,0.009722222222222222,7.972208288442872,88.4141414141414,0.9217654810463997,15.643574721818936,6.886292929255859,-9.132670209221589,14.318962922899606,27.253059691401667,59.38667899238067,False,False,0.0,0.0
28.581510848946127,314.4225183304003,-285.8410074814542,0.09090160272462487,0.47970452583465867,0.0,0.0,1.3679486756124444,98.70707070707073,90.70707070707073,0.009722222222222222,8.030685770297618,88.70707070707073,0.9297088546777311,15.68279801378386,6.914305077879458,-9.159384176344762,14.367427769996286,27.33911613811725,59.5814909171764,False,False,0.0,0.0
28.696856364290873,314.3786614501306,-285.6818050858397,0.09128118375439744,0.4800738257025916,0.0,0.0,1.366605376984283,99.0,91.0,0.009722222222222222,8.089485474349631,89.0,0.9376859196190847,15.722236458960069,6.942195921778929,-9.186020525040622,14.41609777531746,27.425055915246183,59.775923676515404,False,False,0.0,0.0
16.398106400744123,364.1688350310428,-347.77072863029866,0.04502885701173825,0.37247650867148857,0.0,0.0,1.7365376099549406,70.0,62.0,0.011111111111111112,3.6576118540006934,60.0,0.33876365978896716,15.001504265518957,3.9833792450988206,-7.1128790730796965,12.210768097327048,18.18178989698514,44.02453851178756,False,False,0.0,0.0
16.602131590523612,364.12146761179395,-347.51933602127036,0.045595036456965735,0.37480781821938985,0.0,0.0,1.7345379168609611,70.29292929292927,62.29292929292927,0.011111111111111112,3.6900255023923503,60.29292929292927,0.34461278936822864,15.012675249046534,4.032662246466359,-7.150171322711172,12.239778962169952,18.285133603693705,44.29505144635411,False,False,0.0,0.0
16.805267890822872,364.07403903933886,-347.268771148516,0.046158929472603874,0.3770955817445074,0.0,0.0,1.7325431757800482,70.5858585858586,62.5858585858586,0.011111111111111112,3.722658387856114,60.5858585858586,0.35049054310977773,15.024319419599443,4.0817237986250525,-7.187415861228814,12.26911790010546,18.38819473890204,44.56500872558327,False,False,0.0,0.0
17.00751898154768,364.02654996652416,-347.0190309849765,0.04672054547425645,0.3793407414901288,0.0,0.0,1.7305533805353623,70.87878787878788,62.878787878787875,0.011111111111111112,3.7555114840261643,60.878787878787875,0.3563970125136733,15.036433518850096,4.1305649164841824,-7.2246121262555185,12.298783321592435,18.490977063844035,44.83441170789784,False,False,0.0,0.0
17.208888523349426,363.9790010493821,-346.7701125260327,0.04727989382281602,0.3815442133399389,0.0,0.0,1.728568525012506,71.17171717171715,63.17171717171715,0.011111111111111112,3.7885857662826417,61.17171717171715,0.3623322891970775,15.049014310977448,4.17918661106642,-7.261759559814873,12.328773651426072,18.593484251595005,45.10326174968633,False,False,0.0,0.0
17.409380157732848,363.93139294708584,-346.52201278935297,0.047836983824761994,0.38370688772769374,0.0,0.0,1.7265886031591986,71.46464646464648,63.46464646464648,0.011111111111111112,3.821882211745754,61.46464646464648,0.3682964648691458,15.062058582586626,4.227589889521639,-7.298857608301175,12.359087328676237,18.69571988994557,45.371560205319554,False,False,0.0,0.0
17.608997507223194,363.88372632169796,-346.27472881447477,0.04839182473265002,0.38582963051103897,0.0,0.0,1.7246136089843815,71.75757575757575,63.75757575757575,0.011111111111111112,3.8554017992851035,61.75757575757575,0.3742896313399707,15.07556314250322,4.275775755155653,-7.335905722395385,12.389722806603462,18.797687484150543,45.63930842714109,False,False,0.0,0.0
17.807744175380147,363.8360018381362,-346.02825766275606,0.04894442574515338,0.38791328380611817,0.0,0.0,1.7226435365578245,72.05050505050502,64.05050505050502,0.011111111111111112,3.8891455095025047,62.05050505050502,0.38031188051956194,15.089524821772912,4.323745207427056,-7.372903357072509,12.420678552647018,18.89939045956614,45.90650776548448,False,False,0.0,0.0
18.005623747007064,363.78822016400295,-345.7825964169959,0.049494796007660095,0.3899586667927221,0.0,0.0,1.7206783800098349,72.34343434343435,64.34343434343435,0.011111111111111112,3.9231143247500433,62.34343434343435,0.38636330443112243,15.103940473403007,4.371499241990239,-7.40984997149382,12.451953048330552,19.00083216417691,46.17315956867228,False,False,0.0,0.0
18.202639788245538,363.74038196948317,-345.5377421812376,0.050042944612547005,0.3919665764845049,0.0,0.0,1.7187181335307553,72.63636363636363,64.63636363636363,0.011111111111111112,3.9573092291255096,62.636363636363626,0.3924439952094714,15.118806972265652,4.41903885070899,-7.44674502897406,12.483544789210054,19.10201587102361,46.43926518302287,False,False,0.0,0.0
18.39879584664448,363.6924879271113,-345.2936920804668,0.05058888059940308,0.39393778846799105,0.0,0.0,1.7167627913698962,72.92929292929296,64.92929292929296,0.011111111111111112,3.9917312084675536,62.929292929292956,0.3985540450993788,15.134121215011703,4.466365021664057,-7.483587996944271,12.515452284830866,19.2029447805323,46.70482595284065,False,False,0.0,0.0
18.594095451268423,363.64453871182127,-345.05044326055287,0.05113261295532271,0.3958730576127729,0.0,0.0,1.7148123478358728,73.22222222222223,65.22222222222223,0.011111111111111112,4.026381250354138,63.22222222222223,0.40469354646313244,15.14988011995905,4.513478739171536,-7.520378346912917,12.547674058680801,19.303622022750766,46.96984322044067,False,False,0.0,0.0
18.788542112880094,363.59653500069345,-344.8079928878134,0.05167415061544594,0.39777311875556987,0.0,0.0,1.7128667972957996,73.5151515151515,65.5151515151515,0.011111111111111112,4.0612603441167945,63.5151515151515,0.41086259177965345,15.166080626871853,4.560380983819101,-7.557115554371027,12.580208648099582,19.404050659497415,47.23431832613502,False,False,0.0,0.0
18.98213932398543,363.54847747290904,-344.56633814892365,0.052213502463092955,0.39963868735437885,0.0,0.0,1.7109261341750406,73.80808080808083,65.80808080808083,0.011111111111111112,4.096369480831038,63.80808080808083,0.417061273655303,15.182719696908919,4.607072732470858,-7.593799098778639,12.61305460425644,19.50423368642432,47.498252608244236,False,False,0.0,0.0
19.174890558942558,363.50036680957265,-344.32547625063006,0.05275067733009395,0.4014704601186232,0.0,0.0,1.7089903529564803,74.1010101010101,66.1010101010101,0.011111111111111112,4.13170965331688,64.1010101010101,0.4232896848116594,15.199794312505823,4.653554958282207,-7.630428463512436,12.646210492087254,19.60417403500448,47.76164740309142,False,False,0.0,0.0
19.366799274080734,363.4522036935932,-344.0854044195125,0.05328568399713936,0.4032691156150663,0.0,0.0,1.7070594481802845,74.39393939393938,66.39393939393938,0.011111111111111112,4.167281856145041,64.39393939393938,0.42954791811389265,15.217301477206746,4.699828630726845,-7.667003135803656,12.67967489024383,19.70387457443624,48.024504045003496,False,False,0.0,0.0
19.557868907790557,363.4039888097147,-343.84611990192417,0.053818531194029996,0.4050353148496797,0.0,0.0,1.7051334144439898,74.6868686868687,66.6868686868687,0.011111111111111112,4.20308708563092,64.6868686868687,0.43583606654493945,15.235238215611133,4.745894715604994,-7.70352260671166,12.713446391049407,19.80333811348344,48.286823866331375,False,False,0.0,0.0
19.748102880663847,363.3557228441902,-343.60761996352636,0.05434922760011678,0.4067697018286991,0.0,0.0,1.7032122464014077,74.97979797979798,66.97979797979798,0.011111111111111112,4.239126339847425,64.97979797979798,0.44215422323095227,15.25360157315562,4.791754175074704,-7.7399863710379755,12.747523600423303,19.90256740223835,48.5486081974224,False,False,0.0,0.0
19.937504595527848,363.30740648482526,-343.36990188929747,0.054877781844396845,0.4084729040958236,0.0,0.0,1.7012959387626687,75.27272727272725,67.27272727272725,0.011111111111111112,4.275400618610551,65.27272727272725,0.4485024814240541,15.272388616117532,4.837407967650314,-7.776393927325978,12.781905137865921,20.001565133825498,48.80985836664141,False,False,0.0,0.0
20.126077437614065,363.2590404208343,-343.13296298322024,0.05540420250600804,0.4101455332520954,0.0,0.0,1.6993844862941316,75.56565656565658,67.56565656565658,0.011111111111111112,4.311910923497969,65.56565656565658,0.4548809345392185,15.291596431370088,4.882857048241178,-7.812744777764191,12.816589636386293,20.100333946033555,49.070575700366334,False,False,0.0,0.0
20.31382477462125,363.21062534273506,-342.8968005681138,0.05592849811442766,0.4117881854541223,0.0,0.0,1.6974778838177178,75.85858585858585,67.85858585858585,0.011111111111111112,4.348658257838704,65.85858585858585,0.4612896761183241,15.311222126354764,4.928102368154583,-7.849038428170939,12.851575742456735,20.198876422898174,49.33076152298796,False,False,0.0,0.0
20.500749956795683,363.162161942232,-342.6614119854363,0.05645067714972114,0.41340144189409717,0.0,0.0,1.6955761262106135,76.15151515151513,68.15151515151513,0.011111111111111112,4.385643626714589,66.15151515151513,0.4677287998533263,15.331262828959183,4.9731448751098775,-7.885274387946321,12.886862115976065,20.29719509621896,49.590417156908345,False,False,0.0,0.0
20.6868563170748,363.1136509121572,-342.4267945950824,0.05697074804295713,0.4149858692632592,0.0,0.0,1.6936792084053993,76.44444444444446,68.44444444444446,0.011111111111111112,4.422868036971856,66.44444444444446,0.47419839959292,15.35171568734635,5.0179855132748585,-7.921452170000849,12.92244743021328,20.39529244702285,49.84954392254607,False,False,0.0,0.0
20.872147171146445,363.0650929463366,-342.1929457751902,0.057488719176402574,0.4165420201967153,0.0,0.0,1.691787125389382,76.73737373737373,68.73737373737373,0.011111111111111112,4.460332497213279,66.73737373737373,0.4806985693384019,15.372577869897569,5.062625223254923,-7.957571290728268,12.958330371762628,20.4931709069772,50.10814313833069,False,False,0.0,0.0
21.056625817568218,363.0164887394665,-341.9598629218983,0.05800459888388254,0.4180704337031736,0.0,0.0,1.6898998722043694,77.030303030303,69.030303030303,0.011111111111111112,4.4980380178081045,67.030303030303,0.4872294032448564,15.393846565052485,5.1070649421397185,-7.993631269944144,12.994509640492916,20.590832859752044,50.36621612069855,False,False,0.0,0.0
21.240295537812116,362.96783898714114,-341.727543449329,0.058518395450911004,0.41957163557742044,0.0,0.0,1.6880174439468345,77.32323232323233,69.32323232323233,0.011111111111111112,4.535985610882893,67.32323232323233,0.49379099563400264,15.415518981270203,5.1513056034922045,-8.029631630865396,13.030983949531013,20.688280642331534,50.62376418410868,False,False,0.0,0.0
21.423159596432566,362.9191443856031,-341.4959847891705,0.059030117115206164,0.42104613880063596,0.0,0.0,1.6861398357672557,77.6161616161616,69.6161616161616,0.011111111111111112,4.574176290340606,67.6161616161616,0.5003834409956431,15.437592346808849,5.195348137390127,-8.065571900018375,13.067752025176242,20.78551654628187,50.88078864101961,False,False,0.0,0.0
21.605221241075036,362.8704056318168,-341.2651843907418,0.05953977206671568,0.422494443922857,0.0,0.0,1.6842670428702853,77.90909090909093,69.90909090909093,0.011111111111111112,4.6126110718438325,67.90909090909093,0.5070068339800957,15.460063909742509,5.239193470419302,-8.101451607245725,13.104812606896182,20.882542818976525,51.13729080191151,False,False,0.0,0.0
21.786483702651026,362.82162342324375,-341.0351397205927,0.060047368448148834,0.42391703943536746,0.0,0.0,1.6823990605143266,78.20202020202021,70.20202020202021,0.011111111111111112,4.651290972837123,68.20202020202021,0.5136612694155065,15.482930937723786,5.282842525713164,-8.137270285602602,13.142164447249856,20.979361664774405,51.393271975265115,False,False,0.0,0.0
21.966950195348904,362.7727984577845,-340.8058482624356,0.060552914355030324,0.4253144021265155,0.0,0.0,1.6805358840111715,78.49494949494948,70.49494949494948,0.011111111111111112,4.690217012532923,68.49494949494948,0.5203468423025094,15.50619071798134,5.326296222948361,-8.173027471358262,13.179806311873948,21.07597524616266,51.6487334675644,False,False,0.0,0.0
22.14662391676808,362.7239314338287,-340.5773075170606,0.06105641783607615,0.42668699742722704,0.0,0.0,1.6786775087266637,78.78787878787881,70.78787878787881,0.011111111111111112,4.72939021192416,68.78787878787881,0.527063647831945,15.529840557153548,5.369555478374039,-8.208722703922321,13.21773697943721,21.172385684855797,51.90367658331389,False,False,0.0,0.0
22.325508047989892,362.6750230499498,-340.3495150019599,0.06155788689345472,0.42803527974360966,0.0,0.0,1.67682393007937,79.08080808080808,71.08080808080808,0.011111111111111112,4.768811593782981,69.08080808080808,0.5338117813638137,15.55387778120577,5.41262120482175,-8.244355525809237,13.255955241582097,21.268595062864097,52.15810262500494,False,False,0.0,0.0
22.5036057536924,362.626074005059,-340.1224682513666,0.06205732948309296,0.42935969277826697,0.0,0.0,1.6749751435417293,79.37373737373736,71.37373737373736,0.011111111111111112,4.8084821826703354,69.37373737373736,0.5405913384558312,15.578299735293314,5.4554943117316945,-8.279925482578385,13.294459902902453,21.364605423519123,52.412012893147555,False,False,0.0,0.0
22.68092018215571,362.5770849981301,-339.8961648159744,0.06255475351475309,0.4306606698389037,0.0,0.0,1.6731311446386938,79.66666666666669,71.66666666666669,0.011111111111111112,4.84840300492335,69.66666666666669,0.5474024148524443,15.603103783739158,5.498175705145975,-8.31543212282233,13.33324978091525,21.460418772470288,52.665408686239935,False,False,0.0,0.0
22.857454465464606,362.5280567282503,-339.6706022627857,0.06305016685259886,0.4319386341396419,0.0,0.0,1.6712919289486565,79.95959595959596,71.95959595959596,0.011111111111111112,4.888575088682577,69.95959595959596,0.554245106496297,15.628287309802062,5.540666287755808,-8.350874998065633,13.372323705988533,21.55603707864591,52.91829130078463,False,False,0.0,0.0
23.033211719481375,362.4789898944851,-339.44577817500374,0.06354357731516017,0.43319399908792056,0.0,0.0,1.6694574921026772,80.25252525252523,72.25252525252523,0.011111111111111112,4.928999463872907,70.25252525252523,0.5611195095262688,15.653847715700017,5.582966958889479,-8.386253662774468,13.411680521341296,21.65146227518446,53.170662031277544,False,False,0.0,0.0
23.20819504399778,362.4298851958582,-339.2216901518604,0.06403499267577231,0.43442716856483166,0.0,0.0,1.667627829784876,80.54545454545456,72.54545454545456,0.011111111111111112,4.969677162221058,70.54545454545456,0.5680257202872757,15.679782422428318,5.625078614545966,-8.421567674275158,13.451319082986403,21.74669626033399,53.42252217021346,False,False,0.0,0.0
23.38240752280337,362.38074333119596,-338.9983358083926,0.06452442066280863,0.43563853719457457,0.0,0.0,1.6658029377320025,80.83838383838383,72.83838383838383,0.011111111111111112,5.01060921725881,70.83838383838383,0.5749638353320201,15.706088869664477,5.667002147407725,-8.45681659271144,13.491238259692782,21.841740898323184,53.673873008070906,False,False,0.0,0.0
23.55585222371936,362.3315649991512,-338.7757127754319,0.06501186895978699,0.43682849060398177,0.0,0.0,1.66398281173354,81.1313131313131,73.1313131313131,0.011111111111111112,5.051796664313506,71.1313131313131,0.5819339514214381,15.732764515741202,5.70873844684132,-8.491999981029927,13.531436932974032,21.93659802020587,53.92471583332354,False,False,0.0,0.0
23.72853219875647,362.2823508980964,-338.5538186993399,0.06549734520584162,0.4379974056757926,0.0,0.0,1.662167447631889,81.42424242424244,73.42424242424244,0.011111111111111112,5.0932405405327925,71.42424242424244,0.5889361655368952,15.759806837438234,5.750288398938078,-8.527117404887115,13.571913997026094,22.031269424675283,54.17505193243181,False,False,0.0,0.0
23.90045048413012,362.23310172606523,-338.33265124193514,0.06598085699579319,0.4391456507908264,0.0,0.0,1.6603568413220002,81.71717171717171,73.71717171717171,0.011111111111111112,5.134941884870745,71.71717171717171,0.5959705748731885,15.787213329976233,5.7916528865091905,-8.562168432645821,13.61266835871279,22.125756878857224,54.42488258984117,False,False,0.0,0.0
24.071610100365646,362.1838181806372,-338.11220808027156,0.06646241188047794,0.44027358606384004,0.0,0.0,1.6585509887514216,82.01010101010104,74.01010101010104,0.011111111111111112,5.17690173810408,72.01010101010104,0.6030372768567209,15.81498150686032,5.832832789112121,-8.597152635301498,13.653698937527665,22.2200621190729,54.674209087972045,False,False,0.0,0.0
24.24201405236374,362.134500958944,-337.89248690658025,0.06694201736694541,0.4413815635707587,0.0,0.0,1.656749885920374,82.30303030303031,74.30303030303031,0.011111111111111112,5.219121142828156,72.30303030303031,0.6101363691366863,15.843108899825587,5.873828983057145,-8.632069586456927,13.695004665562491,22.31418685158362,54.92303270722692,False,False,0.0,0.0
24.411665329498568,362.0851507576165,-337.6734854281179,0.06741968091875711,0.4424699275691183,0.0,0.0,1.6549535288819845,82.59595959595958,74.59595959595958,0.011111111111111112,5.261601143469448,72.59595959595958,0.6172679495941562,15.871593058707454,5.914642341436252,-8.666918862263168,13.736584487474696,22.408132753308436,55.17135472598919,False,False,0.0,0.0
24.580566905665457,362.0357682726584,-337.455201366993,0.06789540995615992,0.44353901471051377,0.0,0.0,1.6531619137419455,82.88888888888891,74.88888888888891,0.011111111111111112,5.304342786285425,72.88888888888891,0.6244321163570092,15.900431551362104,5.955273734123843,-8.701700041378292,13.778437360464665,22.50190147252006,55.41917642060991,False,False,0.0,0.0
24.748721739374567,361.986354199395,-337.2376324600204,0.06836921185637315,0.4445891542469004,0.0,0.0,1.6513750366585438,83.18181818181819,75.18181818181819,0.011111111111111112,5.347347119371595,73.18181818181819,0.6316289677852391,15.929621963570206,5.995724027802925,-8.736412704924168,13.820562254234202,22.595494629522697,55.666499065405645,False,False,0.0,0.0
24.916132773816418,361.9369092325096,-337.02077645869315,0.06884109395378132,0.4456206682296334,0.0,0.0,1.6495928938431683,83.47474747474746,75.47474747474746,0.011111111111111112,5.3906151926650505,73.47474747474746,0.6388586024883803,15.959161898951933,6.0359940859740675,-8.771056436443944,13.862958150970437,22.68891381730588,55.91332393267013,False,False,0.0,0.0
25.082802936934844,361.88743406589646,-336.8046311289616,0.0693110635401822,0.4466338717024886,0.0,0.0,1.6478154815599146,83.76767676767679,75.76767676767679,0.011111111111111112,5.434148057950118,73.76767676767679,0.6461211193261456,15.989048978867345,6.076084768971512,-8.80563082185437,13.905624045310633,22.782160602180273,56.159652292656794,False,False,0.0,0.0
25.24873514150266,361.8379293926181,-336.58919425111543,0.069779127865023,0.4476290728884507,0.0,0.0,1.646042796125781,84.06060606060606,76.06060606060606,0.011111111111111112,5.477946768865765,74.06060606060606,0.6534166174134965,16.01928084232118,6.11599693398157,-8.840135449398716,13.948558944317533,22.875236524393827,56.40548541357735,False,False,0.0,0.0
25.413932285185993,361.7883959048974,-336.37446361971143,0.07024529413559881,0.44860657337033427,0.0,0.0,1.6442748339108908,84.35353535353534,76.35353535353534,0.011111111111111112,5.522012380908553,74.35353535353534,0.6607451961298659,16.04985514588087,6.155731435053909,-8.874569909606947,13.991761867457697,22.968143098729502,56.6508245616059,False,False,0.0,0.0
25.578397250172767,361.7388342940129,-336.16043704384015,0.07070956951606484,0.44956666825817004,0.0,0.0,1.6425115913383448,84.64646464646466,76.64646464646466,0.011111111111111112,5.566345951439987,74.64646464646466,0.6681069551149692,16.08076956358167,6.195289123006901,-8.90893379538268,14.035231846320858,23.060881815087306,56.89567100086701,False,False,0.0,0.0
25.74213290503511,361.6892452503001,-335.947112345265,0.07117196113260366,0.45050964639025837,0.0,0.0,1.6407530648846083,84.93939393939394,76.93939393939394,0.011111111111111112,5.610948539694029,74.93939393939394,0.6755019942776933,16.11202178683076,6.23467084588637,-8.943226701422134,14.078967925572687,23.1534541390465,57.14002599344063,False,False,0.0,0.0
25.905142102105728,361.6396294630618,-335.73448736095605,0.07163247606620973,0.4514357904500615,0.0,0.0,1.6389992510793499,85.23232323232321,77.23232323232321,0.011111111111111112,5.655821206776682,75.23232323232321,0.6829304138074652,16.14360952434614,6.2738774483170054,-8.97744822497695,14.12296916149366,23.24586151241226,57.38389079935255,False,False,0.0,0.0
26.067427679353614,361.58998762056535,-335.52255994121174,0.07209112135789414,0.4523453771571717,0.0,0.0,1.63725014650591,85.52525252525254,77.52525252525254,0.011111111111111112,5.700965015682307,75.52525252525254,0.6903923141711609,16.175530502029723,6.312909771960349,-9.011597965263142,14.16723462289809,23.33810535374801,57.62726667657805,False,False,0.0,0.0
26.22899245997742,361.54032040992007,-335.3113279499426,0.0725479040076044,0.4532386774132681,0.0,0.0,1.6355057478008834,85.81818181818181,77.81818181818181,0.011111111111111112,5.74638103128976,75.81818181818181,0.6978877961113493,16.20778246292018,6.351768655414787,-9.045675523569482,14.211763390876833,23.430187058892233,57.87015488102647,False,False,0.0,0.0
26.389839252501083,361.4906285171508,-335.10078926464973,0.07300283097449378,0.454115956451941,0.0,0.0,1.6337660516550614,86.11111111111109,78.11111111111109,0.011111111111111112,5.792070320379166,76.11111111111109,0.7054169606728568,16.2403631670645,6.390454934237059,-9.079680503191522,14.256554558782895,23.522108001456573,58.11255666655684,False,False,0.0,0.0
26.549970850797255,361.440912627035,-334.89094177623775,0.07345590917703812,0.45497747398299565,0.0,0.0,1.632031054812817,86.40404040404042,78.40404040404042,0.011111111111111112,5.838033951627362,76.40404040404042,0.7129799091903872,16.27327039148797,6.42896944094851,-9.113612509410816,14.301607232216051,23.613869533315594,58.354473284955496,False,False,0.0,0.0
26.70939003419934,361.3911734231435,-334.68178338894415,0.07390714549335717,0.4558234843336233,0.0,0.0,1.6303007540727636,86.69696969696969,78.69696969696969,0.011111111111111112,5.884272995623698,76.69696969696969,0.7205767432972601,16.30650193006184,6.467313005056191,-9.147471149432375,14.346920528982919,23.705472985079396,58.59590598594605,False,False,0.0,0.0
26.86809956755567,361.3414115877798,-334.47331202022417,0.07435654676139623,0.45665423658444443,0.0,0.0,1.6285751462879368,86.98989898989896,78.98989898989896,0.011111111111111112,5.930788524878666,76.98989898989896,0.7282075649344172,16.340055593424445,6.505486453072422,-9.18125603233877,14.392493579092516,23.79691966655299,58.8368560171832,False,False,0.0,0.0
27.02610220125388,361.2916278019033,-334.2655256006494,0.07480411977902884,0.4574699747009746,0.0,0.0,1.6268542283655587,87.28282828282829,79.28282828282829,0.011111111111111112,5.977581613817925,77.28282828282829,0.7358724763524048,16.373929208946763,6.543490608511835,-9.214966769069159,14.438325524741844,23.88821086718419,59.077324624243374,False,False,0.0,0.0
27.183400671336337,361.24182274513026,-334.0584220737939,0.07524987130439559,0.4582709376625865,0.0,0.0,1.6251379972676672,87.57575757575756,79.57575757575756,0.011111111111111112,6.02465333880487,77.57575757575756,0.7435715801157292,16.408120620591,6.581326291925272,-9.248602972349422,14.48441552028258,23.979347856498364,59.3173130506277,False,False,0.0,0.0
27.339997699534386,361.19199709570074,-333.8519993961664,0.07569380805602521,0.4590573595863078,0.0,0.0,1.6234264500112372,87.8686868686869,79.8686868686869,0.011111111111111112,6.072004778140103,77.8686868686869,0.7513049791136266,16.442627688861883,6.6189943209048465,-9.282164256662105,14.530762732218252,24.070331884521043,59.55682253775994,False,False,0.0,0.0
27.49589599333527,361.1421515304236,-333.6462555370883,0.07613593671305063,0.45982946984752376,0.0,0.0,1.6217195836683505,88.16161616161617,80.16161616161617,0.011111111111111112,6.119637012071548,78.16161616161617,0.7590727765593273,16.47744829072213,6.656495510099415,-9.315650238196614,14.577366339184259,24.161164182189147,59.795854324979906,False,False,0.0,0.0
27.65109824604567,361.09228672466594,-333.4411884786203,0.07657626391540655,0.4605874931970015,0.0,0.0,1.6200173953665589,88.45454545454544,80.45454545454544,0.011111111111111112,6.167551122803238,78.45454545454544,0.7668750760026037,16.512580319505197,6.693830671232824,-9.349060534807467,14.624225531933156,24.251845961751147,60.0344096495447,False,False,0.0,0.0
27.805607136848852,361.0424033522661,-333.23679621541726,0.0770147962640254,0.46133164987447295,0.0,0.0,1.618319882288797,88.74747474747477,80.74747474747477,0.011111111111111112,6.215748194500436,78.74747474747477,0.7747119813244352,16.548021684847775,6.731000613112773,-9.382394765971586,14.671339513313399,24.342378417157533,60.27248974661652,False,False,0.0,0.0
27.95942533086376,360.9925020855635,-333.0330767546998,0.07745154032101402,0.4620621557187803,0.0,0.0,1.6166270416740662,89.04040404040404,81.04040404040404,0.011111111111111112,6.264229313301657,79.04040404040404,0.7825835967591046,16.583770312602375,6.7680061416499875,-9.415652552740235,14.71870749827123,24.432762724437154,60.510095849270094,False,False,0.0,0.0
28.112555479208147,360.94258359534155,-332.8300281161334,0.07788650260985991,0.46277922227499363,0.0,0.0,1.6149388708174364,89.33333333333331,81.33333333333331,0.011111111111111112,6.31299556732404,79.33333333333331,0.7904900268783189,16.619824144774057,6.804848059869446,-9.448833517700114,14.766328713821709,24.523000042069203,60.747229188485576,False,False,0.0,0.0
28.265000219048943,360.8926485507806,-332.6276483317317,0.07831968961559997,0.46348305689820923,0.0,0.0,1.6132553670703977,89.62626262626264,81.62626262626264,0.011111111111111112,6.362048046674994,79.62626262626264,0.7984313766241276,16.65618113942348,6.841527167929474,-9.481937284924877,14.814202399052204,24.613091511338787,60.98389099314269,False,False,0.0,0.0
28.416762173676577,360.8426976194807,-332.4259354458041,0.07875110778504071,0.4641738628546608,0.0,0.0,1.6115765278412229,89.91919191919192,81.91919191919192,0.011111111111111112,6.411387843458686,79.91919191919192,0.8064077512819392,16.69283927061508,6.878044263131258,-9.514963479934131,14.862327805094147,24.70303825669024,61.22008249002649,False,False,0.0,0.0
28.56784395253319,360.79273146736256,-332.2248875148294,0.07918076352687678,0.46485183941933444,0.0,0.0,1.609902350595143,90.21212121212119,82.21212121212119,0.011111111111111112,6.46101605178724,80.21212121212119,0.8144192565248879,16.729796528322126,6.9144001399361485,-9.54791172964645,14.910704195136713,24.792841386062733,61.455804903812925,False,False,0.0,0.0
28.718248151303193,360.742750758697,-332.02450260739386,0.0796086632119546,0.4655171819716495,0.0,0.0,1.6082328328547078,90.50505050505052,82.50505050505052,0.011111111111111112,6.510933767788722,80.50505050505052,0.8224659983818402,16.767050918365193,6.95059558997934,-9.580781662337627,14.959330844388747,24.88250199122712,61.69105945707535,False,False,0.0,0.0
28.867977351941377,360.69275615606006,-331.8247788041187,0.08003481317337889,0.4661700820875091,0.0,0.0,1.6065679722001962,90.79797979797979,82.79797979797979,0.011111111111111112,6.561142089617687,80.79797979797979,0.8305480832726931,16.804600462334804,6.986631402085013,-9.613572907594994,15.008207040097515,24.972021148104123,61.92584737027869,False,False,0.0,0.0
29.017034122740355,360.6427483202982,-331.62571419755784,0.08045921970672598,0.4668107276293673,0.0,0.0,1.6049077662697755,91.09090909090907,83.09090909090907,0.011111111111111112,6.611642117463315,81.09090909090907,0.8386656179965511,16.8424431975235,7.022508362279325,-9.646285096275777,15.0573320815236,25.061399917081943,62.16016986177521,False,False,0.0,0.0
29.165421018383825,360.59272791052183,-331.427306892138,0.08088188907021161,0.4674393028335009,0.0,0.0,1.603252212759989,91.3838383838384,83.3838383838384,0.011111111111111112,6.6624349535606875,81.3838383838384,0.8468187097487954,16.880577176848277,7.058227253806951,-9.678917860462498,15.106705279941526,25.150639343321405,62.39402814780505,False,False,0.0,0.0
29.313140580000447,360.54269558406224,-331.2295550040618,0.08130282748486843,0.468055988394899,0.0,0.0,1.6016013094260344,91.67676767676767,83.67676767676767,0.011111111111111112,6.713521702202281,81.67676767676767,0.8550074661198971,16.919000468779963,7.093788857143974,-9.711470833411749,15.156325958632085,25.23974045705493,62.627423442489835,False,False,0.0,0.0
29.46019533520962,360.4926519964809,-331.0324566612713,0.08172204113468923,0.46866096154958325,0.0,0.0,1.599955054082175,91.969696969697,83.969696969697,0.011111111111111112,6.76490346974337,81.969696969697,0.863231995106441,16.95771115728676,7.1291939500098955,-9.743943649523723,15.206193452879374,25.328704273877946,62.860356957836345,False,False,0.0,0.0
29.60658779818636,360.4425978014867,-330.8360100033004,0.08213953616684383,0.4692543961550769,0.0,0.0,1.5983134446020113,92.26262626262627,84.26262626262627,0.011111111111111112,6.816581364621099,82.26262626262627,0.8714924051224023,16.996707341733327,7.164443307390421,-9.77633594428092,15.256307109965231,25.41753179503146,63.09282990372267,False,False,0.0,0.0
29.752320469702514,360.39253365102513,-330.6402131813226,0.08255531869179134,0.46983646276804725,0.0,0.0,1.5966764789190946,92.55555555555554,84.55555555555554,0.011111111111111112,6.868556497353849,82.55555555555554,0.8797888049873418,17.035987136862026,7.199537701540507,-9.80864735422398,15.306666289165895,25.506224007681585,63.32484348791568,False,False,0.0,0.0
29.897395837179374,360.34246019511403,-330.44506435793465,0.08296939478348148,0.47040732872032764,0.0,0.0,1.595044155026964,92.84848484848487,84.84848484848487,0.011111111111111112,6.920829980563896,82.84848484848487,0.888121303958687,17.075548672673314,7.234477902007292,-9.840877516885996,15.357270361753297,25.594781885185277,63.55639891604312,False,False,0.0,0.0
30.041816374739827,360.29237808197405,-330.2505617072342,0.08338177047948732,0.4709671581924723,0.0,0.0,1.593416470979966,93.14141414141415,85.14141414141415,0.011111111111111112,6.973402928978713,83.14141414141415,0.8964900117175466,17.115390094401597,7.269264675640461,-9.87302607076816,15.408118710991443,25.683206387357238,63.787497391617485,False,False,0.0,0.0
30.18558454327153,360.24228795788974,-330.05670341461826,0.08379245178123022,0.4715161122858244,0.0,0.0,1.5917934248933305,93.43434343434342,85.43434343434342,0.011111111111111112,7.026276459452691,83.43434343434342,0.9048950383850975,17.155509562407723,7.3038987866101515,-9.905092655274256,15.459210732128717,25.77149846072427,64.0181401160128,False,False,0.0,0.0
30.328702790443796,360.19219046724015,-329.86348767679635,0.08420144465403734,0.4720543490916966,0.0,0.0,1.5901750149436336,93.72727272727275,85.72727272727275,0.011111111111111112,7.0794516909677,83.72727272727275,0.9133364945290892,17.195905252155328,7.338380996415381,-9.937076910686756,15.510545832413044,25.85965903877644,64.24832828847096,False,False,0.0,0.0
30.471173550788713,360.1420862525153,-329.6709127017266,0.08460875502738024,0.47258202375969777,0.0,0.0,1.5885612393694988,94.02020202020202,86.02020202020202,0.011111111111111112,7.132929744653215,84.02020202020202,0.9218144911681415,17.236575354118763,7.372712063903343,-9.968978478107474,15.562123431082775,25.947689042211074,64.47806310610522,False,False,0.0,0.0
30.612999245726073,360.09197595423825,-329.47897670851216,0.08501438879497965,0.47309928856347583,0.0,0.0,1.5869520964717128,94.3131313131313,86.3131313131313,0.011111111111111112,7.186711743794554,84.3131313131313,0.930329139782674,17.27751807373103,7.406892745282924,-10.00079699942159,15.61394295937504,26.03558937917115,64.70734576388762,False,False,0.0,0.0
30.754182283624864,360.04186021102413,-329.2876779273993,0.08541835181497932,0.47360629296509055,0.0,0.0,1.585347584613998,94.60606060606062,86.60606060606062,0.011111111111111112,7.240798813845823,84.60606060606062,0.9388805523207374,17.318731631317704,7.440923794136971,-10.032532117249724,15.666003860525686,26.123360945477497,64.93617745466011,False,False,0.0,0.0
30.894725059845936,359.99173965945477,-329.0970145996088,0.08582064991011112,0.47410318367762555,0.0,0.0,1.5837477022230395,94.8989898989899,86.8989898989899,0.011111111111111112,7.29519208244544,84.8989898989899,0.9474688412024317,17.360214262025195,7.47480596143992,-10.064183474896765,15.718305589770782,26.21100462485654,65.16455936911262,False,False,0.0,0.0
31.034629956785636,359.94161493420535,-328.9069849774197,0.086221288867803,0.474590104725824,0.0,0.0,1.582152447789494,95.19191919191917,87.19191919191917,0.011111111111111112,7.349892679423908,85.19191919191917,0.9560941193280229,17.401964215782264,7.508539995568796,-10.09575071631986,15.770847614359223,26.29852128916157,65.39249269580681,False,False,0.0,0.0
31.17389934392812,359.89148666793034,-328.7175873240022,0.08662027444036786,0.4750671975055718,0.0,0.0,1.5805618198681157,95.4848484848485,87.4848484848485,0.011111111111111112,7.404901736822297,85.4848484848485,0.9647565000906652,17.443979757211068,7.5421266423206035,-10.127233486069867,15.823629413552469,26.385911798588587,65.61997862115601,False,False,0.0,0.0
31.31253557787712,359.8413554912943,-328.5288199134171,0.08701761234510098,0.4755346008413186,0.0,0.0,1.5789758170783286,95.77777777777777,87.77777777777777,0.011111111111111112,7.460220388899176,85.77777777777777,0.9734560973760251,17.48625916559628,7.575566644922901,-10.158631429259911,15.876650478635296,26.47317700188823,65.84701832943134,False,False,0.0,0.0
31.450541002403153,359.7912220329088,-328.34068103050566,0.08741330826444255,0.47599245104235105,0.0,0.0,1.5773944381046245,96.07070707070704,88.07070707070704,0.011111111111111112,7.515849772149737,86.07070707070704,0.9821930255801951,17.528800734802132,7.608860744050105,-10.189944191507108,15.929910312925324,26.560317736570923,66.07361300275089,False,False,0.0,0.0
31.587917948505773,359.74108691942916,-328.1531689709234,0.08780736784614343,0.47644088195762024,0.0,0.0,1.575817681697454,96.36363636363637,88.36363636363637,0.011111111111111112,7.571791025317726,86.36363636363637,0.9909673996035337,17.57160277322732,7.64200967784177,-10.221171418896796,15.983408431775826,26.647334829110132,66.29976382109783,False,False,0.0,0.0
31.724668734433774,359.69095077544216,-327.96628204100836,0.08819979670336418,0.47688002502878896,0.0,0.0,1.5742455466733796,96.65656565656565,88.65656565656565,0.011111111111111112,7.628045289409948,86.65656565656565,0.9997793348756904,17.614663603736,7.675014181910278,-10.252312757928436,16.03714436259353,26.734229095136566,66.52547196230032,False,False,0.0,0.0
31.86079566573747,359.6408142234921,-327.78001855775466,0.08859060041482993,0.4773100093422082,0.0,0.0,1.5726780319156823,96.94949494949492,88.94949494949492,0.011111111111111112,7.684613707708926,86.94949494949492,1.0086289473450525,17.657981563616616,7.707874989357833,-10.283367855478053,16.091117644841447,26.82100133963324,66.75073860203678,False,False,0.0,0.0
31.996301035307333,359.59067788411284,-327.59437684880555,0.08897978452494519,0.47773096167934526,0.0,0.0,1.5711151363751614,97.24242424242425,89.24242424242425,0.011111111111111112,7.741497425789169,87.24242424242425,1.0175163535058607,17.701555004512507,7.740592830793062,-10.314336358748632,16.145327830062797,26.90765235712025,66.97556491384238,False,False,0.0,0.0
32.131187123413056,359.54054237572154,-327.4093552523085,0.08936735454394408,0.478143006566113,0.0,0.0,1.5695568590701727,97.53535353535352,89.53535353535352,0.011111111111111112,7.798697591529645,87.53535353535352,1.0264416703887327,17.745382292375872,7.773168434339581,-10.345217915225088,16.199774481879096,26.994182931841003,67.19995206908932,False,False,0.0,0.0
32.26545619775927,359.4904083147268,-327.22495211696753,0.08975331594803358,0.47854626632090047,0.0,0.0,1.5680031990878185,97.82828282828285,89.82828282828285,0.011111111111111112,7.856215355134702,87.82828282828285,1.0354050155794972,17.789461807399093,7.805602525659474,-10.376012172623524,16.25445717601454,27.0805938379399,67.4239012370079,False,False,0.0,0.0
32.39911051350219,359.44027631546743,-327.04116580196524,0.09013767417946977,0.4789408611010367,0.0,0.0,1.5664541555841935,98.12121212121212,90.12121212121212,0.011111111111111112,7.914051869142375,88.12121212121212,1.0444065072300708,17.833791943977104,7.837895827959464,-10.406718778854199,16.30937550031244,27.16688583963704,67.64741358467495,False,False,0.0,0.0
32.532152313301836,359.39014699016985,-326.85799467686803,0.09052043464672854,0.4793269089485751,0.0,0.0,1.564909727784808,98.4141414141414,90.4141414141414,0.011111111111111112,7.972208288442872,88.4141414141414,1.0534462640530282,17.878371110650207,7.8700490620067,-10.437337381967529,16.364529054742405,27.253059691401667,67.87049027700648,False,False,0.0,0.0
32.664583827367004,359.34002094902894,-326.67543712166196,0.09090160272462486,0.4797045258346586,0.0,0.0,1.5633699149856508,98.70707070707073,90.70707070707073,0.011111111111111112,8.030685770297618,88.70707070707073,1.0625244053459784,17.923197730038694,7.902062946147957,-10.4678676301083,16.419917451424332,27.33911613811725,68.09313247677304,False,False,0.0,0.0
32.79640727347528,359.2898988001493,-326.493491526674,0.09128118375439742,0.4800738257025915,0.0,0.0,1.5618347165534663,99.0,91.0,0.011111111111111112,8.089485474349631,89.0,1.0716410509932395,17.968270238811513,7.933938196318778,-10.498309171475002,16.475540314648526,27.425055915246183,68.31534134458904,False,False,0.0,0.0
18.447869700837135,409.68993940992317,-391.242069709086,0.04502885701173824,0.3724765086714885,0.0,0.0,1.953604811199308,70.0,62.0,0.0125,3.6576118540006934,60.0,0.38110911726258806,16.876692298708832,4.4813016507361745,-8.00198895721466,13.737114109492936,18.18178989698514,49.52760582576101,False,False,0.0,0.0
18.67739803933906,409.6366510632682,-390.9592530239291,0.04559503645696573,0.37480781821938974,0.0,0.0,1.9513551564685812,70.29292929292927,62.29292929292927,0.0125,3.6900255023923503,60.29292929292927,0.3876893880392572,16.889259655177355,4.536745027274655,-8.043942738050063,13.769751332441203,18.285133603693705,49.831932877148375,False,False,0.0,0.0
18.905926377175728,409.5832939192562,-390.67736754208045,0.04615892947260387,0.37709558174450736,0.0,0.0,1.9491110727525542,70.5858585858586,62.5858585858586,0.0125,3.722658387856114,60.5858585858586,0.39430186099849995,16.90235934704937,4.591939273453189,-8.085842843882414,13.802757637618644,18.38819473890204,50.135634816281176,False,False,0.0,0.0
19.13345885424114,409.52986871233975,-390.3964098580986,0.04672054547425644,0.37934074149012875,0.0,0.0,1.9468725531022828,70.87878787878788,62.878787878787875,0.0125,3.7555114840261643,60.878787878787875,0.40094663907788247,16.91598770870636,4.646885531044706,-8.127688642037457,13.836131236791493,18.490977063844035,50.43871317138508,False,False,0.0,0.0
19.359999588768105,409.47637618055484,-390.1163765917867,0.04727989382281602,0.3815442133399389,0.0,0.0,1.9446395906390692,71.17171717171715,63.17171717171715,0.0125,3.7885857662826417,61.17171717171715,0.4076238253467122,16.930141099849628,4.701584937449724,-8.16947950479173,13.869870357854333,18.593484251595005,50.741169468397125,False,False,0.0,0.0
19.58555267744946,409.42281706547163,-389.8372643880222,0.04783698382476201,0.38370688772769385,0.0,0.0,1.9424121785540989,71.46464646464648,63.46464646464648,0.0125,3.821882211745754,61.46464646464648,0.4143335229777891,16.944815905409953,4.756038625711845,-8.211214809338825,13.903973244760762,18.69571988994557,51.043005230984505,False,False,0.0,0.0
19.810122195626093,409.3691921119103,-389.5590699162842,0.04839182473265,0.38582963051103886,0.0,0.0,1.9401903101074296,71.75757575757575,63.75757575757575,0.0125,3.8554017992851035,61.75757575757575,0.4210758352574671,16.960008535316128,4.810247724550113,-8.252893937694813,13.938438157428896,18.797687484150543,51.34422198053374,False,False,0.0,0.0
20.03371219730267,409.3155020679033,-389.2817898706007,0.04894442574515338,0.3879132838061181,0.0,0.0,1.937973978627553,72.05050505050502,64.05050505050502,0.0125,3.8891455095025047,62.05050505050502,0.4278508655845072,16.97571542449453,4.8642133583554354,-8.294516276706574,13.9732633717279,18.89939045956614,51.64482123617005,False,False,0.0,0.0
20.256326715382947,409.26174768450335,-389.0054209691204,0.04949479600766009,0.3899586667927221,0.0,0.0,1.9357631775110644,72.34343434343435,64.34343434343435,0.0125,3.9231143247500433,62.34343434343435,0.4346587174850127,16.99193303257838,4.917936647239021,-8.33608121793055,14.008447179371865,19.00083216417691,51.94480451475632,False,False,0.0,0.0
20.47796976177623,409.20792971566857,-388.7299599538923,0.050042944612547005,0.39196657648450484,0.0,0.0,1.9335579002220997,72.63636363636363,64.63636363636363,0.0125,3.9573092291255096,62.636363636363626,0.4414994946106553,17.008657843798858,4.971418707047615,-8.377588157595817,14.043987887861313,19.10201587102361,52.24417333090073,False,False,0.0,0.0
20.698645327475038,409.15404891800017,-388.4554035905251,0.05058888059940308,0.39393778846799105,0.0,0.0,1.931358140291133,72.92929292929296,64.92929292929296,0.0125,3.9917312084675536,62.929292929292956,0.44837330073680104,17.025886366888166,5.024660649372063,-8.419036496562304,14.079883820434725,19.2029447805323,52.54292919694573,False,False,0.0,0.0
20.91835738267697,409.1001060507989,-388.18174866812194,0.0511326129553227,0.39587305761277286,0.0,0.0,1.9291638913153566,73.22222222222223,65.22222222222223,0.0125,4.026381250354138,63.22222222222223,0.4552802397710239,17.04361513495393,5.0776635815679825,-8.46042564027703,14.116133316015908,19.303622022750766,52.84107362299575,False,False,0.0,0.0
21.137109876990106,409.04610187578015,-387.90899199879004,0.05167415061544594,0.39777311875556987,0.0,0.0,1.9269751469577745,73.5151515151515,65.5151515151515,0.0125,4.0612603441167945,63.5151515151515,0.46222041575211004,17.061840705230836,5.130428606796489,-8.501754998667405,14.15273472911203,19.404050659497415,53.13860811690189,False,False,0.0,0.0
21.354906739483607,408.99203715702265,-387.6371304175391,0.052213502463092955,0.3996386873543789,0.0,0.0,1.9247919009469205,73.80808080808083,65.80808080808083,0.0125,4.096369480831038,63.80808080808083,0.4691939328622159,17.080559659022533,5.182956824029713,-8.543023986125966,14.189686429788495,19.50423368642432,53.43553418427476,False,False,0.0,0.0
21.571751878810378,408.93791266076926,-387.36616078195885,0.05275067733009394,0.4014704601186232,0.0,0.0,1.9226141470760405,74.1010101010101,66.1010101010101,0.0125,4.13170965331688,64.1010101010101,0.47620089541311694,17.099768601569053,5.235249328067486,-8.58423202145149,14.226986803598168,19.60417403500448,53.731853328477854,False,False,0.0,0.0
21.78764918334082,408.8837291552923,-387.0960799719515,0.05328568399713936,0.4032691156150663,0.0,0.0,1.92044187920282,74.39393939393938,66.39393939393938,0.0125,4.167281856145041,64.39393939393938,0.4832414078781292,17.119464161857586,5.287307209567704,-8.62537852777911,14.264634251524308,19.70387457443624,54.027567050628925,False,False,0.0,0.0
22.002602521264368,408.82948741092895,-386.8268848896646,0.05381853119402998,0.40503531484967964,0.0,0.0,1.9182750912494881,74.6868686868687,66.6868686868687,0.0125,4.20308708563092,64.6868686868687,0.4903155748630568,17.13964299256252,5.339131555055619,-8.666462932550614,14.302627189930584,19.80333811348344,54.32267684962279,False,False,0.0,0.0
22.21661574074683,408.775188199714,-386.5585724589672,0.05434922760011678,0.4067697018286991,0.0,0.0,1.9161137772015837,74.97979797979798,66.97979797979798,0.0125,4.239126339847425,64.97979797979798,0.49742350113482137,17.16030176980007,5.39072344695904,-8.707484667417726,14.340964050476208,19.90256740223835,54.61718422210021,False,False,0.0,0.0
22.429692669968823,408.72083229542835,-386.29113962545955,0.05487778184439684,0.4084729040958235,0.0,0.0,1.913957931108002,75.27272727272725,67.27272727272725,0.0125,4.275400618610551,65.27272727272725,0.5045652916020609,17.181437193132226,5.442083963606603,-8.748443168241725,14.379643280099163,20.001565133825498,54.91109066247158,False,False,0.0,0.0
22.641837117315827,408.6664204734387,-386.02458335612283,0.05540420250600804,0.4101455332520954,0.0,0.0,1.9118075470808986,75.56565656565658,67.56565656565658,0.0125,4.311910923497969,65.56565656565658,0.511741051356621,17.203045985291354,5.493214179271327,-8.789337874984716,14.418663340934588,20.100333946033555,55.204397662912136,False,False,0.0,0.0
22.85305287144891,408.61195351057694,-385.75890063912806,0.05592849811442767,0.4117881854541224,0.0,0.0,1.9096626192949326,75.85858585858585,67.85858585858585,0.0125,4.348658257838704,65.85858585858585,0.5189508856331146,17.225124892149104,5.544115164173906,-8.830168231692307,14.458022710263817,20.198876422898174,55.49710671336146,False,False,0.0,0.0
23.063343701395148,408.55743218501107,-385.4940884836159,0.056450677149721136,0.41340144189409717,0.0,0.0,1.9075231419869405,76.15151515151513,68.15151515151513,0.0125,4.385643626714589,66.15151515151513,0.5261948998349922,17.247670682579084,5.594787984498616,-8.87093368643961,14.497719880473081,20.29719509621896,55.7892193015219,False,False,0.0,0.0
23.272713356709144,408.5028572761768,-385.23014391946765,0.056970748042957126,0.4149858692632591,0.0,0.0,1.905389109456074,76.44444444444446,68.44444444444446,0.0125,4.422868036971856,66.44444444444446,0.533473199542035,17.270680148264645,5.645233702434215,-8.911633691250954,14.53775335898994,20.39529244702285,56.080736912864324,False,False,0.0,0.0
23.481165567539755,408.4482295646287,-384.9670639970889,0.05748871917640258,0.4165420201967154,0.0,0.0,1.9032605160630547,76.73737373737373,68.73737373737373,0.0125,4.460332497213279,66.73737373737373,0.540785890505702,17.29415010363477,5.695453376161787,-8.952267702069301,14.578121668232958,20.4931709069772,56.37166103062203,False,False,0.0,0.0
23.688704044764247,408.39354983189986,-384.70484578713564,0.05800459888388254,0.41807043370317365,0.0,0.0,1.9011373562299156,77.030303030303,69.030303030303,0.0125,4.4980380178081045,67.030303030303,0.5481330786504635,17.31807738568404,5.745448059907183,-8.992835178687166,14.618823345554521,20.590832859752044,56.66199313578587,False,False,0.0,0.0
