W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],Q_preheater [kW],Q_superheater [kW],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW],use_preheater,use_superheater,Q_preheater_kW,Q_superheater_kW
33.78262775156735,451.61453475237903,-417.83190700081167,0.07480411977902884,0.4574699747009746,0.0,0.0,2.033567785456948,87.28282828282829,79.28282828282829,0.013888888888888888,5.977581613817925,77.28282828282829,0.9198405954405057,20.46741151118345,8.17936326063979,-11.518708461336447,18.0479069059273,23.88821086718419,73.8466557803042,False,False,0.0,0.0
33.97925083917042,451.5522784314129,-417.57302759224245,0.07524987130439557,0.4582709376625865,0.0,0.0,2.031422496584584,87.57575757575756,79.57575757575756,0.013888888888888888,6.02465333880487,77.57575757575756,0.9294644751446617,20.510150775738744,8.226657864906592,-11.560753715436782,18.105519400353216,23.979347856498364,74.14664131328463,False,False,0.0,0.0
34.17499712441798,451.4899963696259,-417.3149992452079,0.0756938080560252,0.4590573595863078,0.0,0.0,2.0292830625140463,87.8686868686869,79.8686868686869,0.013888888888888888,6.072004778140103,77.8686868686869,0.9391312238920333,20.553284611077345,8.273742901131058,-11.602705320827624,18.163453415272812,24.070331884521043,74.44602817219992,False,False,0.0,0.0
34.36986999166908,451.4276894130294,-417.0578194213603,0.07613593671305062,0.4598294698475237,0.0,0.0,2.0271494795854377,88.16161616161617,80.16161616161617,0.013888888888888888,6.119637012071548,78.16161616161617,0.9488409706991588,20.596810363402653,8.32061938762427,-11.644562797745769,18.22170792398031,24.161164182189147,74.74481790622487,False,False,0.0,0.0
34.56387280755709,451.3653584058324,-416.8014855982753,0.07657626391540655,0.46058749319700154,0.0,0.0,2.0250217442081984,88.45454545454544,80.45454545454544,0.013888888888888888,6.167551122803238,78.45454545454544,0.9585938450032547,20.640725399381495,8.367288339041025,-11.686325668509333,18.28028191491644,24.251845961751147,75.04301206193087,False,False,0.0,0.0
34.757008921061065,451.3030041903326,-416.54599526927154,0.0770147962640254,0.46133164987447295,0.0,0.0,2.0228998528609963,88.74747474747477,80.74747474747477,0.013888888888888888,6.215748194500436,78.74747474747477,0.9683899766555439,20.68502710605972,8.413750766390969,-11.727993457464478,18.339174391641755,24.342378417157533,75.34061218327065,False,False,0.0,0.0
34.94928166357969,451.2406276069543,-416.2913459433746,0.077451540321014,0.46206215571878023,0.0,0.0,2.0207838020925823,89.04040404040404,81.04040404040404,0.013888888888888888,6.264229313301657,79.04040404040404,0.9782294959488804,20.729712890752978,8.460007677062478,-11.76956569092529,18.398384372839047,24.432762724437154,75.63761981158761,False,False,0.0,0.0
35.14069434901018,451.17822949417695,-416.03753514516677,0.0778865026098599,0.46277922227499363,0.0,0.0,2.0186735885217955,89.33333333333331,81.33333333333331,0.013888888888888888,6.31299556732404,79.33333333333331,0.9881125335978986,20.774780180967568,8.50606007483681,-11.811041897125143,18.457910892277134,24.523000042069203,75.93403648560697,False,False,0.0,0.0
35.33125027381118,451.11581068847573,-415.78456041466455,0.07831968961559999,0.46348305689820934,0.0,0.0,2.016569208837997,89.62626262626264,81.62626262626264,0.013888888888888888,6.362048046674994,79.62626262626264,0.9980392207801593,20.82022642427934,8.551908959911842,-11.852421606156097,18.517752998815247,24.613091511338787,76.22986374142835,False,False,0.0,0.0
35.52095271709572,451.05337202435084,-415.5324193072551,0.07875110778504071,0.46417386285466083,0.0,0.0,2.0144706598015283,89.91919191919192,81.91919191919192,0.013888888888888888,6.411387843458686,79.91919191919192,1.008009689102424,20.866049088268845,8.597555328914076,-11.89370434991766,18.57790975636768,24.70303825669024,76.5251031125331,False,False,0.0,0.0
35.70980494066648,450.9909143342032,-415.28110939353667,0.07918076352687677,0.46485183941933433,0.0,0.0,2.0123779382439286,90.21212121212119,82.21212121212119,0.013888888888888888,6.46101605178724,80.21212121212119,1.0180240706561097,20.912245660402654,8.64300017492019,-11.93488966205806,18.638380243920892,24.792841386062733,76.81975612976615,False,False,0.0,0.0
35.89781018912898,450.9284384483712,-415.03062825924223,0.0796086632119546,0.4655171819716495,0.0,0.0,2.0102910410683843,90.50505050505052,82.50505050505052,0.013888888888888888,6.510933767788722,80.50505050505052,1.0280824979773,20.95881364795649,8.688244487474172,-11.975977077922032,18.69916355548593,24.88250199122712,77.11382432134417,False,False,0.0,0.0
36.084971689926725,450.8659451950751,-414.7809735051484,0.0800348131733789,0.46617008208750915,0.0,0.0,2.0082099652502454,90.79797979797979,82.79797979797979,0.013888888888888888,6.561142089617687,80.79797979797979,1.0381851040908665,21.005750577918498,8.733289252606262,-12.01696613449374,18.76025880012189,24.972021148104123,77.40730921284836,False,False,0.0,0.0
36.27129265342544,450.8034354003727,-414.5321427469472,0.08045921970672598,0.46681072762936743,0.0,0.0,2.006134707837219,91.09090909090907,83.09090909090907,0.013888888888888888,6.611642117463315,81.09090909090907,1.0483320224956887,21.053053996904367,8.778135452849149,-12.05785637034472,18.821665101904486,25.061399917081943,77.70021232721899,False,False,0.0,0.0
36.45677627297977,450.74090988815226,-414.2841336151725,0.0808818890702116,0.46743930283350077,0.0,0.0,2.0040652659499862,91.3838383838384,83.3838383838384,0.013888888888888888,6.6624349535606875,81.3838383838384,1.058523387185994,21.100721471060353,8.822784067258688,-12.098647325578122,18.883381599926913,25.150639343321405,77.99253518475632,False,False,0.0,0.0
36.64142572500055,450.6783694800777,-414.0369437550772,0.08130282748486843,0.4680559883948989,0.0,0.0,2.0020016367825426,91.67676767676767,83.67676767676767,0.013888888888888888,6.713521702202281,81.67676767676767,1.068759332649871,21.14875058597496,8.867236071429964,-12.139338541764682,18.945407448290112,25.23974045705493,78.28427930311229,False,False,0.0,0.0
36.82524416901201,450.61581499560106,-413.79057082658903,0.0817220411346892,0.46866096154958314,0.0,0.0,1.9999438176027182,91.969696969697,83.969696969697,0.013888888888888888,6.76490346974337,81.969696969697,1.0790399938830508,21.197138946608455,8.911492437512372,-12.17992956190465,19.007741816099227,25.328704273877946,78.57544619729542,False,False,0.0,0.0
37.008234747732935,450.55324725185835,-413.5450125041254,0.0821395361668438,0.4692543961550768,0.0,0.0,1.9978918057525137,92.26262626262627,84.26262626262627,0.013888888888888888,6.816581364621099,82.26262626262627,1.0893655064030028,21.24588417716666,8.955554134238028,-12.220419930351145,19.070383887456543,25.41753179503146,78.86603737965332,False,False,0.0,0.0
37.19040058712814,450.4906670637814,-413.30026647665323,0.08255531869179134,0.4698364627680472,0.0,0.0,1.9958455986488681,92.55555555555554,84.55555555555554,0.013888888888888888,6.868556497353849,82.55555555555554,1.0997360062341772,21.29498392107753,8.999422126925637,-12.260809192779973,19.133332861457372,25.506224007681585,79.1560543598946,False,False,0.0,0.0
37.37174479647421,450.4280752438925,-413.0563304474183,0.08296939478348146,0.4704073287203276,0.0,0.0,1.993805193783705,92.84848484848487,84.84848484848487,0.013888888888888888,6.920829980563896,82.84848484848487,1.1101516299483587,21.344435840841648,9.043097377509106,-12.301096896107497,19.196587952191614,25.594781885185277,79.4454986450539,False,False,0.0,0.0
37.55227046842478,450.3654726024675,-412.81320213404274,0.08338177047948732,0.4709671581924723,0.0,0.0,1.9917705887249573,93.14141414141415,85.14141414141415,0.013888888888888888,6.973402928978713,83.14141414141415,1.120612514646933,21.394237618001995,9.086580844550575,-12.341282588460201,19.260148388739303,25.683206387357238,79.73437173952185,False,False,0.0,0.0
37.731980679089396,450.3028599473621,-412.5708792682727,0.08379245178123021,0.4715161122858243,0.0,0.0,1.9897417811166627,93.43434343434342,85.43434343434342,0.013888888888888888,7.026276459452691,83.43434343434342,1.1311187979813715,21.444386953009648,9.129873483262692,-12.381365819092817,19.324013415160895,25.77149846072427,80.02267514501598,False,False,0.0,0.0
37.910878488054735,450.24023808405013,-412.3293595959954,0.08420144465403732,0.4720543490916966,0.0,0.0,1.9877187686795417,93.72727272727275,85.72727272727275,0.013888888888888888,7.0794516909677,83.72727272727275,1.1416706181613612,21.49488156519415,9.17297624551923,-12.421346138358441,19.388182290516298,25.85965903877644,80.31041036058868,False,False,0.0,0.0
38.088966938485896,450.17760781564414,-412.08864087715824,0.08460875502738026,0.4725820237596978,0.0,0.0,1.9857015492118735,94.02020202020202,86.02020202020202,0.013888888888888888,7.132929744653215,84.02020202020202,1.1522681139601767,21.545719192648463,9.215890079879173,-12.461223097634344,19.452654288853466,25.947689042211074,80.59757888263154,False,False,0.0,0.0
38.266249057157594,450.1149699427978,-411.8487208856402,0.08501438879497965,0.47309928856347583,0.0,0.0,1.983690120589641,94.3131313131313,86.3131313131313,0.013888888888888888,7.186711743794554,84.3131313131313,1.1629114247283423,21.596897592163792,9.25861593160365,-12.500996249276985,19.517428699218797,26.03558937917115,80.88418220485953,False,False,0.0,0.0
38.44272785453107,450.0523252637801,-411.60959740924903,0.08541835181497931,0.4736062929650905,0.0,0.0,1.9816844807674971,94.60606060606062,86.60606060606062,0.013888888888888888,7.240798813845823,84.60606060606062,1.1736006904009217,21.648414539147133,9.301154742671216,-12.540665146562155,19.582504825657118,26.123360945477497,81.17022181832513,False,False,0.0,0.0
38.618406324807424,449.9896745743185,-411.37126824951105,0.08582064991011114,0.4741031836776255,0.0,0.0,1.9796846277787996,94.8989898989899,86.8989898989899,0.013888888888888888,7.29519208244544,84.8989898989899,1.1843360515030399,21.700267827531498,9.343507451799901,-12.580229343620957,19.64788198721348,26.21100462485654,81.4556992113908,False,False,0.0,0.0
38.79328744598206,449.9270186677567,-411.13373122177467,0.08622128886780303,0.4745901047258242,0.0,0.0,1.9776905597368677,95.19191919191917,87.19191919191917,0.013888888888888888,7.349892679423908,85.19191919191917,1.195117649160029,21.752455269727825,9.385674994460985,-12.619688395399823,19.71355951794902,26.29852128916157,81.74061586975851,False,False,0.0,0.0
38.96737417991014,449.8643583349128,-410.89698415500266,0.08662027444036786,0.4750671975055718,0.0,0.0,1.9757022748351443,95.4848484848485,87.4848484848485,0.013888888888888888,7.404901736822297,85.4848484848485,1.2059456251133314,21.804974696513817,9.427658302900753,-12.659041857587333,19.779536766940566,26.385911798588587,82.02497327644498,False,False,0.0,0.0
39.140669472346396,449.8016943641178,-410.66102489177143,0.08701761234510098,0.4755346008413186,0.0,0.0,1.9737197713479107,95.77777777777777,87.77777777777777,0.013888888888888888,7.460220388899176,85.77777777777777,1.2168201217200314,21.857823956995347,9.469458306153626,-12.698289286574889,19.845813098294116,26.47317700188823,82.30877291178916,False,False,0.0,0.0
39.313176253003945,449.739027541136,-410.4258512881321,0.08741330826444256,0.4759924510423511,0.0,0.0,1.9717430476307807,96.07070707070704,88.07070707070704,0.013888888888888888,7.515849772149737,86.07070707070704,1.227741281975244,21.911000918502666,9.511075930062631,-12.737430239383885,19.912387891156655,26.560317736570923,82.59201625343862,False,False,0.0,0.0
39.48489743563221,449.67635864928644,-410.19146121365424,0.08780736784614343,0.47644088195762024,0.0,0.0,1.9697721021218175,96.36363636363637,88.36363636363637,0.013888888888888888,7.571791025317726,86.36363636363637,1.2387092495044167,21.964503466534154,9.552512097302213,-12.776464273620993,19.97926053971979,26.647334829110132,82.87470477637228,False,False,0.0,0.0
39.655835918042214,449.61368846930264,-409.95785255126043,0.0881997967033642,0.47688002502878907,0.0,0.0,1.9678069333417243,96.65656565656565,88.65656565656565,0.013888888888888888,7.628045289409948,86.65656565656565,1.2497241685946126,22.01832950466998,9.593767727387842,-12.815390947410547,20.046430453241882,26.734229095136566,83.15683995287537,False,False,0.0,0.0
39.82599458217182,449.55101777936505,-409.7250231971932,0.0885906004148299,0.4773100093422081,0.0,0.0,1.9658475398946025,96.94949494949492,88.94949494949492,0.013888888888888888,7.684613707708926,86.94949494949492,1.2607861841813155,22.072476954520774,9.634843736697292,-12.85420981934756,20.113897056051826,26.82100133963324,83.43842325254596,False,False,0.0,0.0
39.995376294134154,449.488347355141,-409.4929710610068,0.08897978452494516,0.47773096167934515,0.0,0.0,1.9638939204689514,97.24242424242425,89.24242424242425,0.013888888888888888,7.741497425789169,87.24242424242425,1.2718954418823256,22.12694375564063,9.675741038491324,-12.892920448435785,20.1816597875785,26.90765235712025,83.71945614230296,False,False,0.0,0.0
40.16398390426631,449.4256779696519,-409.26169406538554,0.08936735454394407,0.4781430065661129,0.0,0.0,1.9619460738377155,97.53535353535352,89.53535353535352,0.013888888888888888,7.798697591529645,87.53535353535352,1.2830520879859155,22.181727865469853,9.71646054292448,-12.931522394031354,20.249718102348893,26.994182931841003,83.99994008636165,False,False,0.0,0.0
40.33182024719909,449.3630103934085,-409.0311901462094,0.08975331594803358,0.4785462663209004,0.0,0.0,1.960003998859773,97.82828282828285,89.82828282828285,0.013888888888888888,7.856215355134702,87.82828282828285,1.2942562694743716,22.236827259248884,9.757003157074344,-12.970015215779403,20.31807147001819,27.0805938379399,84.27987654625989,False,False,0.0,0.0
40.498888141877735,449.3003453943343,-408.8014572524565,0.09013767417946977,0.4789408611010367,0.0,0.0,1.9580676944802418,98.12121212121212,90.12121212121212,0.013888888888888888,7.914051869142375,88.12121212121212,1.3055081340375885,22.292239929971387,9.797369784949325,-13.008398473567743,20.386719375390555,27.16688583963704,84.55926698084369,False,False,0.0,0.0
40.665190391627284,449.2376837377122,-408.5724933460849,0.09052043464672854,0.47932690894857505,0.0,0.0,1.9561371597310095,98.4141414141414,90.4141414141414,0.013888888888888888,7.972208288442872,88.4141414141414,1.3168078300662844,22.347963888312762,9.837561327508368,-13.046671727459408,20.455661318428003,27.253059691401667,84.83811284625808,False,False,0.0,0.0
40.83072978420874,449.17502618628606,-408.34429640207736,0.09090160272462486,0.4797045258346586,0.0,0.0,1.954212393732063,98.70707070707073,90.70707070707073,0.013888888888888888,8.030685770297618,88.70707070707073,1.3281555066824726,22.403997162548364,9.877578682684941,-13.084834537635375,20.524896814280403,27.33911613811725,85.11641559596627,False,False,0.0,0.0
40.995509091844106,449.11237350018655,-408.11686440834245,0.09128118375439745,0.4800738257025916,0.0,0.0,1.9522933956918327,99.0,91.0,0.013888888888888888,8.089485474349631,89.0,1.3395513137415493,22.460337798514388,9.917422745398461,-13.122886464343749,20.594425393310644,27.425055915246183,85.3941766807363,False,False,0.0,0.0
