W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
8.19905320034304,182.0844175155214,-173.88536431517838,0.04502885701157886,0.3724765086701701,0.8682688049774703,70.0,62.0,0.005555555555555556,3.6576118540006934,60.0,0.16938182989448358,7.500752132759478,1.9916896225422231,-3.5564395365485515,6.105384048647633,18.18178989698514,22.01226925589378
8.304575533254425,182.0599165790153,-173.75534104576087,0.04561451905120576,0.37488742603496267,0.867234525142959,70.30303030303031,62.30303030303031,0.005555555555555556,3.6911471191154566,60.30303030303031,0.17240749675349562,7.5065344569269055,2.0171788523542435,-3.5757282073191057,6.12039259871554,18.28869211802279,22.15218478007829
8.409622309602367,182.0353829328553,-173.62576062325294,0.04619773460582825,0.3772517775046001,0.8662028949038774,70.60606060606062,62.60606060606062,0.005555555555555556,3.7249170376944996,60.60606060606062,0.1754484814355073,7.512569912480554,2.0425496084718944,-3.594991338555568,6.1355766638323885,18.395292083709244,22.291803010788527
8.514195565757621,182.01081693849764,-173.49662137274,0.04677851409586613,0.37957060466963455,0.8651739108429543,70.90909090909093,62.909090909090935,0.005555555555555556,3.7589226877049975,60.909090909090935,0.17850483459926428,7.518856696489916,2.0678024525638943,-3.614228619094135,6.15093536455894,18.501593952841215,22.43112469989105
8.618297327092634,181.98621895921676,-173.3679216321241,0.047356867879232115,0.3818449190065624,0.8641475695786454,71.21212121212119,63.21212121212119,0.005555555555555556,3.7931651491175207,61.21212121212119,0.18157660695826208,7.525393018895699,2.092937944077523,-3.6334397402825456,6.166467829648939,18.60760178348684,22.57015059808749
8.721929608006834,181.9615893600662,-173.23965975205937,0.04793280625147679,0.3840757029499568,0.8631238677648625,71.5151515151515,63.5151515151515,0.005555555555555556,3.8276455038913713,61.5151515151515,0.184663849281874,7.532177102487255,2.117956640240056,-3.652624395974674,6.182173196034511,18.713319536373206,22.708881454923116
8.825094412035119,181.93692850780656,-173.11183409577146,0.048506339446400246,0.3862639109228048,0.8621028020907945,71.81818181818181,63.81818181818181,0.005555555555555556,3.862364835986205,61.81818181818181,0.18776661239778594,7.539207182779194,2.1428590960776503,-3.6717822824808213,6.1980506087738085,18.818751078127217,22.84731801879058
8.927793731876795,181.91223677073378,-172.984443038857,0.04907747763625491,0.3884104703201832,0.8610843692801118,72.12121212121212,64.12121212121212,0.005555555555555556,3.89732423135326,62.121212121212125,0.1908849471948146,7.5464815079683465,2.1676458644198267,-3.6909130985513947,6.214099221031592,18.923900184378635,22.985461036921162
9.030029549510244,181.8875145187401,-172.85748496922986,0.049646230932359404,0.3905162824549954,0.8600685660913782,72.42424242424244,64.42424242424244,0.005555555555555556,3.9325247779461194,62.424242424242436,0.19401890462346746,7.553998338818014,2.192317495919662,-3.7100165453330938,6.230318194028049,19.028770542733437,23.12331125540431
9.131803836213756,181.86276212311273,-172.73095828689898,0.05021260938526791,0.3925822234609305,0.8590553893171193,72.72727272727275,64.72727272727275,0.005555555555555556,3.9679675657112012,62.72727272727275,0.1971685356978641,7.561755948620796,2.21687453905607,-3.7290923263523954,6.246706697022335,19.13336575562172,23.26086941917416
9.233118552659283,181.8379799565284,-172.6048614038691,0.050776622985289566,0.39460914516086787,0.8580448357838799,73.030303030303,65.030303030303,0.005555555555555556,4.003653686593307,63.030303030303,0.20033389149626987,7.569752623100522,2.2413175401492076,-3.7481401474795915,6.263263907266407,19.23768934302922,23.398136272019936
9.333975648960234,181.81316839298654,-172.4791927440263,0.051338281662772524,0.3965978758978619,0.8570369023520211,73.33333333333331,65.33333333333331,0.005555555555555556,4.039584234534348,63.333333333333314,0.2035150231676572,7.577986660350838,2.2656470433700377,-3.7671597169023743,6.279989009986159,19.34174474511391,23.535112556588846
9.434377064761936,181.78832780767468,-172.35395074291273,0.05189759528864338,0.3985492213342632,0.8560315859151526,73.63636363636363,65.63636363636363,0.005555555555555556,4.075760305479756,63.636363636363626,0.20671198192270676,7.58645637073753,2.289863590754466,-3.7861507450876415,6.296881198327061,19.445535324722176,23.671799014379015
9.53432472925532,181.76345857698024,-172.22913384772494,0.05245457367448449,0.4004639652149898,0.8550288834002254,73.93939393939394,65.93939393939394,0.005555555555555556,4.112182997365855,63.93939393939394,0.20992481905039231,7.595160076873967,2.313967722204774,-3.8051129447732146,6.313939673355917,19.54906436979474,23.808196385751717
9.633820561309236,181.73856107835803,-172.1047405170488,0.05300922657330569,0.4023428701054062,0.8540287917671459,74.24242424242425,66.24242424242425,0.005555555555555556,4.148853410142867,64.24242424242425,0.2131535859089221,7.604096113472732,2.3379599755156093,-3.824046030905965,6.3311636439912995,19.652335095685395,23.94430540992402
9.732866469464605,181.71363569027665,-171.98076922081205,0.05356156367953516,0.40418667809388126,0.853031308008419,74.54545454545456,66.54545454545456,0.005555555555555556,4.185772645753395,64.54545454545456,0.21639833392913396,7.613262827352006,2.361840886368686,-3.8429497206466072,6.34855232700322,19.755350647383818,24.080126824971536
9.831464352028524,181.68868279220666,-171.85721844017814,0.05411159462954857,0.4059961114705244,0.8520364291493125,74.84848484848487,66.84848484848487,0.005555555555555556,4.222941808145424,64.84848484848487,0.21965911462090038,7.6226585773257725,2.3856109883511483,-3.861823733324057,6.366104946973765,19.85811410165042,24.215661367836265
9.929616097137417,181.66370276446239,-171.734086667325,0.05465932900207228,0.40777187337826365,0.8510441522472103,75.15151515151513,67.15151515151513,0.005555555555555556,4.260362003275282,65.15151515151513,0.22293597957077071,7.632281734125257,2.4092708129667084,-3.8806677904037254,6.383820736259011,19.96062846907054,24.3509097743148
10.027323582810611,181.63869598821879,-171.61137240540816,0.05520477631848332,0.40951464843768864,0.8500544743917717,75.45454545454544,67.45454545454544,0.005555555555555556,4.298034339106642,65.45454545454544,0.22622898044529083,7.642130680341591,2.432820889645182,-3.899481615464567,6.401698934967498,20.06289669602873,24.48587277906949
10.124588676993245,181.61366284541788,-171.48907416842462,0.055747946043084216,0.41122510334742873,0.8490673927045637,75.75757575757575,67.75757575757575,0.005555555555555556,4.335959925607223,65.75757575757575,0.2295381689932728,7.652203810371692,2.456261745747428,-3.9182649341757347,6.419738790936657,20.164921666606723,24.620551115624277
10.221413237649285,181.58860371871174,-171.36719048106247,0.05628884758364395,0.41290388746329215,0.8480829043389885,76.06060606060606,68.06060606060606,0.005555555555555556,4.374139874762454,66.06060606060606,0.23286359704727966,7.662499530309741,2.479593906585828,-3.9370174742542003,6.437939559688648,20.266706204411012,24.754945516365442
10.317799112772338,181.56351899138593,-171.2457198786136,0.05682749029149327,0.4145516333519461,0.8471010064799411,76.36363636363637,68.36363636363637,0.005555555555555556,4.412575300563476,66.36363636363637,0.23620531652697746,7.673016257927284,2.5028178954227513,-3.955738965452757,6.456300504424255,20.36825307433033,24.889056712539187
10.413748140490588,181.5384090473401,-171.1246609068495,0.057363883462121644,0.4161689573271193,0.8461216963439214,76.66666666666669,68.66666666666669,0.005555555555555556,4.451267319022601,66.66666666666669,0.2395633794392688,7.6837524225619305,2.5259342334893944,-3.974429139517401,6.474820895973192,20.469564984228967,25.02288543425674
10.509262149091432,181.51327427101066,-171.00401212191923,0.05789803633535059,0.41775645996244937,0.8451449711787202,76.969696969697,68.969696969697,0.005555555555555556,4.4902170481671435,66.969696969697,0.24293783787951148,7.6947064650779105,2.5489434399919464,-3.9930877301679386,6.493500012781429,20.57064458657756,25.156432410491202
10.604342957082865,181.4881150473011,-170.88377209021823,0.05842995809570816,0.41931472658646,0.8441708282632695,77.27272727272725,69.27272727272725,0.005555555555555556,4.529425608045386,67.27272727272725,0.2463287440383384,7.705876837788775,2.5718460321231102,-4.011714473067132,6.512337140883092,20.671494480022016,25.289698369075328
10.698992373261115,181.46293176154236,-170.76393938828124,0.05895965787282934,0.4208443277592138,0.8431992649075553,77.57575757575756,69.57575757575756,0.005555555555555556,4.568894120730501,67.57575757575756,0.24973615019637171,7.717262004388665,2.594642525070931,-4.030309105790242,6.531331573865725,20.77211721089913,25.42268403670287
10.793212196740333,181.43772479945392,-170.64451260271358,0.05948714474164756,0.42234581972976487,0.8422302784525577,77.87878787878788,69.87878787878788,0.005555555555555556,4.60862371031815,67.87878787878788,0.25316010873573946,7.7288604399023235,2.617333432027987,-4.048871367805313,6.550482612860737,20.87251527469311,25.555390138929983
10.887004217027696,181.4124945470745,-170.52549033004678,0.060012427722847074,0.42381974487855006,0.8412638662700546,78.18181818181819,70.18181818181819,0.005555555555555556,4.648615502933869,68.18181818181819,0.25660067213150994,7.740670630608047,2.6399192642019536,-4.067401000438353,6.569789566503158,20.972691117445265,25.687817400172047
10.980370214072234,181.3872413907179,-170.40687117664567,0.06053551578316319,0.42526663214247307,0.8403000257626002,78.4848484848485,70.4848484848485,0.005555555555555556,4.688870626738062,68.4848484848485,0.26005789296432713,7.752691073966975,2.6624005308259697,-4.085897746843854,6.589251750913417,21.072647137107893,25.819966543703774
11.073311958305744,181.36196571691434,-170.28865375860858,0.061056417835644444,0.4266869974242101,0.8393387543633318,78.78787878787881,70.78787878787881,0.005555555555555556,4.72939021192416,68.78787878787881,0.2635318239159725,7.764920278576774,2.684777739167906,-4.104361351984688,6.608868489675964,21.172385684855797,25.951838291656944
11.165831210708747,181.3366679123654,-170.17083670165667,0.06157514274004891,0.4280813439876016,0.8383800495359176,79.09090909090907,71.09090909090907,0.005555555555555556,4.7701753907261235,69.09090909090907,0.26702251777072095,7.777356764096169,2.7070513945388672,-4.122791562598129,6.628639113807628,21.271909066349462,26.08343336501985
11.257929722854017,181.3113483639182,-170.05341864106418,0.06209169930311101,0.4294501628378942,0.8374239087746088,79.39393939393938,71.39393939393938,0.005555555555555556,4.811227297421819,69.39393939393938,0.27053002742488885,7.789999061183668,2.7292220003055316,-4.141188127170919,6.648562961743169,21.37121954295322,26.214752483639366
11.349609236951952,181.28600745849502,-169.93639822154307,0.06260609627883397,0.43079393308853725,0.8364703296039857,79.69696969696969,71.69696969696969,0.005555555555555556,4.852547068332177,69.69696969696969,0.2740544058806279,7.802845711448757,2.751290057894183,-4.159550795914697,6.668639379308871,21.47031933291527,26.34579636621616
11.440871485911888,181.26064558304333,-169.81977409713144,0.06311834236886424,0.43211312231546944,0.8355193095789587,80.0,72.0,0.005555555555555556,4.8941358418323295,70.0,0.27759570625471064,7.815895267369548,2.773256066806587,-4.1778793207329015,6.688867719697945,21.569210612503618,26.47656573030277
11.531718193384485,181.23526312453953,-169.70354493115505,0.06362844622274325,0.4334081868980294,0.8345708462848755,80.30303030303031,72.30303030303031,0.005555555555555556,4.935994758350488,70.30303030303031,0.2811539817758172,7.829146292250755,2.7951205246253856,-4.196173455198835,6.709247343453123,21.667895517106643,26.607061292309236
11.622151073816907,181.20986046987338,-169.58770939605648,0.0641364164382717,0.4346795723486257,0.8336249373372009,80.60606060606062,72.60606060606062,0.005555555555555556,4.978124960377894,70.60606060606062,0.2847292857908017,7.842597360143785,2.8168839270263035,-4.21443295452139,6.729777618439499,21.766376142294032,26.737283767491157
11.712171832479216,181.18443800587002,-169.4722661733908,0.0646422615616677,0.43592771362948435,0.8326815803816848,80.90909090909093,72.90909090909093,0.005555555555555556,5.020527592462563,70.90909090909093,0.28832167176784085,7.8562470558181765,2.838546767782196,-4.23265757553236,6.750457919835854,21.864654544844015,26.867233869957502
11.80178216554952,181.15899611920617,-169.35721395365664,0.06514599008808658,0.43715303546079665,0.8317407730942435,81.21212121212119,73.21212121212119,0.005555555555555556,5.063203801229319,71.21212121212119,0.29193119329325423,7.870093974660605,2.860109538779838,-4.250847076638492,6.771287630095206,21.96273274373693,26.99691231266285
11.890983760126302,181.13353519641112,-169.2425514362848,0.06564761046170926,0.4383559526153356,0.830802513181027,81.5151515151515,73.5151515151515,0.005555555555555556,5.106154735370449,71.5151515151515,0.29555790407717586,7.884136722657981,2.8815727300224143,-4.269001217815039,6.792266138942533,22.060612721115486,27.126319807411925
11.979778294293835,181.10805562379778,-169.12827732950393,0.066147131076149,0.43953687020505094,0.8298667983783461,81.81818181818181,73.81818181818181,0.005555555555555556,5.1493815456600185,71.81818181818181,0.2992018579594773,7.8983739163092785,2.9029368296433073,-4.2871197605653,6.813392843346763,22.158296423212015,27.255457064853463
12.06816743716373,181.08255778741017,-169.01439035024643,0.06664456027472114,0.4406961839569616,0.8289336264525727,82.12121212121212,74.12121212121212,0.005555555555555556,5.192885384956772,72.12121212121212,0.30286310890796425,7.912804182577155,2.924202323913187,-4.305202467896889,6.834667147501417,22.255785761248948,27.384324794476342
12.156152848913337,181.05704207304717,-168.90088922413383,0.06713990635066797,0.44183428047937146,0.828002995200367,82.42424242424244,74.42424242424244,0.005555555555555556,5.236667408204155,72.42424242424244,0.30654171102082983,7.9274261588457975,2.945369697248033,-4.323249104303021,6.8560884628116385,22.35308261230876,27.512923704617094
12.243736180846074,181.0315088661679,-168.78777268532184,0.06763317754754816,0.4429515375201645,0.8270749024485153,82.72727272727275,74.72727272727275,0.005555555555555556,5.280728772445811,72.72727272727275,0.3102377185315931,7.94223849283723,2.9664394322217937,-4.341259435721931,6.877656207868685,22.450188820175367,27.64125450244927
12.33091907542096,181.00595855187888,-168.67503947645793,0.06812438205942675,0.44404832421511775,0.8261493460539849,83.030303030303,75.030303030303,0.005555555555555556,5.325070636823961,73.030303030303,0.3139511858115065,7.9572398425755075,2.987412009573122,-4.359233229521491,6.899369808438644,22.547106196149937,27.769317893985086
12.417703166302953,180.9803915149023,-168.56268834859935,0.06861352803118703,0.44512500132870403,0.8252263239039515,83.33333333333331,75.33333333333331,0.005555555555555556,5.369694162586549,73.33333333333331,0.3176821673690149,7.972428876327957,3.00828790821266,-4.377170254468026,6.921228697441605,22.643836519841624,27.89711458407401
12.504090078408048,180.95480813954265,-168.4507180611346,0.06910062355881455,0.4461819214867118,0.8243058339158811,83.63636363636363,75.63636363636363,0.005555555555555556,5.414600513096533,73.63636363636363,0.32143071785794086,7.987804272541926,3.0290676052361025,-4.395070280699068,6.9432323149369015,22.7403815399312,28.024645276400882
12.590081427942462,180.9292088096459,-168.33912738170343,0.06958567668965147,0.4472194294009843,0.8233878740374808,83.93939393939394,75.93939393939394,0.005555555555555556,5.45979085383496,73.93939393939394,0.32519689207406066,8.003364719800405,3.0497515759304292,-4.412933079699437,6.9653801081054585,22.836742974914106,28.15191067348281
12.675678822442936,180.9035939085861,-168.22791508614316,0.07006869542264699,0.44823786208674604,0.8224724422468367,84.24242424242425,76.24242424242425,0.005555555555555556,5.505266352407069,74.24242424242425,0.328980744963427,8.0191089167669,3.0703402937824826,-4.4307584242752975,6.987671531237512,22.932922513818053,28.278911476670064
12.760883860829544,180.87796381921282,-168.11707995838327,0.07054968770869194,0.4492375490733588,0.8215595365524159,84.54545454545456,76.54545454545456,0.005555555555555556,5.551028178555092,74.54545454545456,0.33278233162295945,8.035035572118947,3.090834230491632,-4.448546088521283,7.010106045712256,23.028921816899445,28.405648386140893
12.845698133438951,180.85231892383808,-168.00662079039915,0.07102866145083066,0.45021881260745017,0.8206491549931124,84.84848484848487,76.84848484848487,0.005555555555555556,5.597077504157652,74.84848484848487,0.3366017072986792,8.051143404513134,3.1112338559733033,-4.466295847801667,7.03268311998345,23.124742516321028,28.532122100902146
12.930123222064,180.82665960421568,-167.89653638215168,0.07150562450451059,0.4511819678497101,0.8197412956384439,85.15151515151513,77.15151515151513,0.005555555555555556,5.643415503241818,75.15151515151513,0.34043892739842824,8.067431142522292,3.1315396383729386,-4.484007478720714,7.0554022295729455,23.22038621680366,28.6583333187887
13.014160699990464,180.80098624146387,-167.7868255414734,0.07198058467783883,0.45212732306539805,0.818835956588329,85.45454545454544,77.45454545454544,0.005555555555555556,5.690043351985931,75.45454545454544,0.34429404748863546,8.083897524590295,3.1517520440698075,-4.501680759098424,7.078262857050314,23.315854496263505,28.784282736453928
13.097812132057625,180.7752992161063,-167.6774870840487,0.07245354973192414,0.45305517980929466,0.8179331359735128,85.75757575757575,77.75757575757575,0.005555555555555556,5.736962228733705,75.75757575757575,0.34816712329296295,8.100541298970526,3.1718715376904214,-4.51931546793887,7.101264492015042,23.41114890643023,28.909971049378377
13.181079074671944,180.74959890799914,-167.5685198333272,0.07292452738100438,0.45396583310343297,0.8170328319554341,86.06060606060606,78.06060606060606,0.005555555555555556,5.784173313995133,76.06060606060606,0.35205821070484267,8.117361223687372,3.191898582114712,-4.536911385412274,7.124406631094653,23.506270973442014,29.035398951860603
13.263963075865416,180.72388569633597,-167.45992262047056,0.07339352529279052,0.4548595716105406,0.8161350427264935,86.36363636363637,78.36363636363637,0.005555555555555556,5.831677790461197,76.36363636363637,0.3559673657861691,8.134356066473096,3.211833638486741,-4.554468292819774,7.147688777926232,23.601222198427806,29.160567137020198
13.346465675321117,180.6981599595777,-167.3516942842566,0.07386055108865928,0.4557366778010943,0.8152397665098615,86.66666666666669,78.66666666666669,0.005555555555555556,5.879476843004159,76.66666666666669,0.359894644765982,8.15152460473259,3.231677166219086,-4.571985972575051,7.171110443142606,23.696004058072365,29.28547629678857
13.428588404418486,180.6724220754958,-167.2438336710773,0.07432561234390943,0.4565974281155285,0.8143470015599842,86.969696969697,78.969696969697,0.005555555555555556,5.927571658692204,76.969696969697,0.36384010405289635,8.168865625483132,3.2514296230074144,-4.5894642081749595,7.194671144368483,23.790618005160802,29.41012712191795
13.510332786274535,180.64667242108095,-167.1363396348064,0.07478871658805002,0.45744209312158873,0.8134567461623551,87.27272727272725,79.27272727272725,0.005555555555555556,5.975963426797996,77.27272727272725,0.3678038002287705,8.186377925304189,3.2710914648367435,-4.606902784170135,7.218370406199568,23.88506546911297,29.534520301968517
13.59170033577528,180.62091137256513,-167.02921103678986,0.07524987130498861,0.45827093766619803,0.8125689986338336,87.57575757575756,79.57575757575756,0.005555555555555556,6.02465333880487,77.57575757575756,0.3717857900578646,8.2040603102955,3.290663145988942,-4.62430148614291,7.242207760199397,23.979347856498364,29.65865652531385
13.672692559608087,180.59513930538094,-166.92244674577285,0.07570908393325014,0.4590842210228288,0.8116837573226673,87.87878787878788,79.87878787878788,0.005555555555555556,6.073642588413643,77.87878787878788,0.37578613048932075,8.221911596031585,3.3101451190515743,-4.641660100683247,7.266182744889233,24.073466551537813,29.7825364791359
13.753310956307583,180.56935659415004,-166.81604563784245,0.07616636186625896,0.45988219703473215,0.8108010206087125,88.18181818181819,80.18181818181819,0.005555555555555556,6.122932371556933,78.18181818181819,0.3798048786582128,8.239930607508018,3.3295378349281624,-4.658978415357814,7.290294905736579,24.16742291659158,29.906160849424833
13.833557016296462,180.54356361265707,-166.71000659636059,0.07662171245259865,0.4606651142536661,0.8099207869035449,88.4848484848485,80.4848484848485,0.005555555555555556,6.1725238864098,78.4848484848485,0.38384209189040186,8.258116179087324,3.3488417428475206,-4.676256218682554,7.314543795142693,24.261218292633025,30.029530320976267
13.9134322219008,180.51776073382607,-166.60432851192527,0.07707514299612986,0.46143321607356097,0.8090430546505488,88.78787878787881,80.78787878787881,0.005555555555555556,6.222418333391503,78.78787878787881,0.38789782770516107,8.276467154473963,3.368057290369215,-4.693493300104649,7.338928972443691,24.354853999709075,30.152645577388913
13.992938047402534,180.4919483297124,-166.49901028230985,0.07752666075630717,0.46218674086133427,0.8081678223251417,89.09090909090907,81.09090909090907,0.005555555555555556,6.272616915180816,79.09090909090907,0.39197214381892154,8.294982386652567,3.387184923393118,-4.7106894499701895,7.3634500038944175,24.4483313373882,30.275507301064504
14.072075959071976,180.46612677147954,-166.39405081240756,0.07797627294839186,0.4629259220831535,0.8072950884349478,89.39393939393938,81.39393939393938,0.005555555555555556,6.323120836728504,79.39393939393938,0.3960650981502313,8.313660737840717,3.406225086171201,-4.7278444594975335,7.388106462664616,24.541651585195414,30.398116173205498
14.150847415195688,180.440296429366,-166.28944901417032,0.07842398674364343,0.46365098842680397,0.8064248515198421,89.69696969696969,81.69696969696969,0.005555555555555556,6.373931305262362,79.69696969696969,0.4001767488204437,8.332501079453294,3.4251782213120734,-4.744958120755047,7.412897928830764,24.634816003036537,30.520472873810483
14.22925386611831,180.4144576726994,-166.1852038065811,0.07886980926956777,0.46436216392074203,0.8055571101522998,90.0,82.0,0.005555555555555556,6.425049530301911,80.0,0.4043071541580296,8.351502292052356,3.4440447697919225,-4.762030226631678,7.43782398937063,24.727825831609774,30.642578081678028
14.30729675426895,180.38861086986356,-166.0813141155946,0.07931374761010028,0.4650596680492481,0.8046918629374872,90.30303030303031,82.30303030303031,0.005555555555555556,6.476476723666573,80.30303030303031,0.4084563727049533,8.370663265305556,3.4628251709624998,-4.779060570813911,7.4628842381590985,24.820682292806087,30.764432474402103
14.3849775141999,180.36275638826268,-165.97777887406278,0.07975580880585843,0.4657437158645896,0.8038291085133576,90.60606060606062,82.60606060606062,0.005555555555555556,6.528214099488845,80.60606060606062,0.41262446321594765,8.389982897939149,3.481519862559349,-4.796048947756535,7.4880782759579105,24.91338659010037,30.88603672836713
14.462297572617139,180.3368945943423,-165.87459702172518,0.08019599985432412,0.46641451809549,0.8029688455510062,90.90909090909093,82.90909090909093,0.005555555555555556,6.58026287422414,80.90909090909093,0.4168114846632653,8.409460097700379,3.5001292807103397,-4.812995152658618,7.513405710415365,25.005939908930493,31.007391518752517
14.539258348409579,180.31102585355842,-165.77176750514886,0.0806343277100414,0.4670722812525217,0.8021110727548053,91.21212121212119,83.21212121212119,0.005555555555555556,6.632624266662544,81.21212121212119,0.4210174962454175,8.42909378131121,3.518653859944793,-4.829898981437761,7.5388661560636585,25.098343417065845,31.12849751952837
14.615861252694518,180.28515053035937,-165.66928927766486,0.08107079928489873,0.467717207730926,0.8012557888625873,91.5151515151515,83.5151515151515,0.005555555555555556,6.685299497944531,81.5151515151515,0.42524255738148975,8.448882874421177,3.5370940332029726,-4.84676023069995,7.564459234305688,25.19059826496935,31.249355403453336
14.692107688825025,180.2592689881656,-165.56716129934054,0.08150542144820078,0.4683494959092596,0.8004029926458124,91.81818181818181,83.81818181818181,0.005555555555555556,6.738289791565216,81.81818181818181,0.4294867277252322,8.468826311579072,3.555450231841114,-4.8635786977197,7.590184573425717,25.282705586145074,31.36996584207181
14.767999052444836,180.23338158937636,-165.46538253693151,0.08193820102699176,0.46896934024663667,0.7995526829098858,92.12121212121212,84.12121212121212,0.005555555555555556,6.791596373393867,82.12121212121212,0.4337500671603509,8.48892303617965,3.573722885643427,-4.880354180408793,7.616041808574633,25.37466649748158,31.490329505716016
14.843536731508001,180.20748869536084,-165.36395196385283,0.08236914480618987,0.46957693137611894,0.7987048584944005,92.42424242424244,84.42424242424244,0.005555555555555556,6.845220471683913,82.42424242424244,0.43803263581014173,8.50917200042759,3.5919124228300863,-4.897086477292434,7.642030581775384,25.46648209958287,31.610447063505156
14.918722106311348,180.18159066642028,-165.26286856010893,0.08279825952880596,0.47017245619592213,0.7978595182732489,92.72727272727275,84.72727272727275,0.005555555555555556,6.899163317086406,82.72727272727275,0.44233449403806174,8.52957216529612,3.610019270064212,-4.9137753874808325,7.66815054191756,25.558153477092723,31.730319183339564
14.993556549519505,180.15568786177238,-165.16213131225285,0.08322555189611097,0.4707560979577489,0.7970166611548283,93.030303030303,85.030303030303,0.005555555555555556,6.953426142661364,83.030303030303,0.44665570245424124,8.550122500488929,3.6280438524611203,-4.930420710645958,7.694401344758331,25.64968169900945,31.849946531898564
15.068041426204992,180.1297806395991,-165.0617392133941,0.08365102856785742,0.4713280363529355,0.7961762860825605,93.33333333333331,85.33333333333331,0.005555555555555556,7.008010183893866,83.33333333333331,0.4509963219170213,8.570821984400371,3.645986593597911,-4.947022246993136,7.720782652922168,25.741067818993997,31.96932977464952
15.142178093866725,180.10386935695735,-164.96169126309061,0.08407469616244416,0.47188844759586174,0.7953383920347594,93.63636363636363,85.63636363636363,0.005555555555555556,7.062916678704651,83.63636363636363,0.45535641353864986,8.59166960407601,3.663847915519554,-4.96357979723591,7.747294135898304,25.832312875669007,32.08846957583268
15.215967902469767,180.07795436982929,-164.86198646735951,0.08449656125713459,0.4724375045053307,0.7945029780252051,93.93939393939394,85.93939393939394,0.005555555555555556,7.118146867469361,83.93939393939394,0.459736038689174,8.612664355170416,3.681628238750303,-4.980093162566299,7.773935470043594,25.92341789291073,32.20736659847055
15.289412194459942,180.05203603308107,-164.76262383862112,0.08491663038817739,0.4729753765831415,0.7936700431032214,94.24242424242425,86.24242424242425,0.005555555555555556,7.173701993026451,84.24242424242425,0.46413525900213765,8.633805241918012,3.6993279823004492,-4.996562144633722,7.800706338586877,26.014383880133163,32.326021504361144
15.362512304807412,180.02611470048237,-164.66360239567496,0.08533491005105966,0.473502230091223,0.7928395863540527,94.54545454545456,86.54545454545456,0.005555555555555556,7.229583300694975,84.54545454545456,0.4685541363729638,8.655091277090666,3.7169475636740223,-5.0129865455150675,7.827606431622584,26.105211832567523,32.44443495408191
15.435269561021641,180.00019072464826,-164.56492116362662,0.08575140670063756,0.4740182281259655,0.7920116068989953,94.84848484848487,86.84848484848487,0.005555555555555556,7.28579203829204,84.84848484848487,0.47299273297335476,8.676521481954559,3.734487398880333,-5.029366167686633,7.8546354461216135,26.195902731529657,32.56260760697978
15.507685283186426,179.9742644570962,-164.4665791739098,0.08616612675132382,0.474523530690828,0.7911861038958645,95.15151515151513,87.15151515151513,0.005555555555555556,7.3423294561415,85.15151515151513,0.47745111124505574,8.698094886247567,3.7519479024388467,-5.045700814002351,7.881793085929119,26.286457544687007,32.68054012118176
15.579760783981126,179.9483362481785,-164.36857546419736,0.0865790765772575,0.47501829476686425,0.7903630765390889,95.45454545454544,87.45454545454544,0.005555555555555556,7.399196807094717,85.45454545454544,0.4819293339125879,8.719810528131287,3.7693294873891183,-5.061990287662259,7.909079061770734,26.376877226314193,32.798233153583205
15.65149736871668,179.92240644712504,-164.27090907840835,0.08699026251250305,0.47550267438149635,0.7895425240602104,95.75757575757575,87.75757575757575,0.005555555555555556,7.4563953465471124,85.75757575757575,0.48642746398258235,8.741667454157025,3.7866325653024333,-5.078234392187278,7.936493091254762,26.46716271754467,32.915687359855866
15.722896335349665,179.8964754019958,-164.1735790666461,0.08739969085117069,0.4759768206749963,0.7887244457279418,96.06060606060606,88.06060606060606,0.005555555555555556,7.513926332446791,86.06060606060606,0.4909455647488936,8.763664719239287,3.8038575462838224,-5.094432931395383,7.964034898876619,26.557314946616597,33.03290339443962
15.793958974514085,179.87054345971458,-164.0765844852005,0.08780736784759557,0.4764408819654996,0.787908840848727,96.36363636363637,88.36363636363637,0.005555555555555556,7.571791025317726,86.36363636363637,0.4954836998017669,8.78580138661366,3.8210048389855693,-5.1105857093714055,7.99170421602959,26.647334829110132,33.14988191054891
15.864686569551454,179.84461096602328,-163.97992439647183,0.08821329971654615,0.4768950038124312,0.7870957087668493,96.66666666666669,88.66666666666669,0.005555555555555556,7.629990688276887,86.66666666666669,0.5000419330261938,8.808076527799592,3.8380748506150155,-5.126692530438699,8.019500781002103,26.737223268182394,33.26662356016469
15.93508039652601,179.81867826550126,-163.88359786897524,0.08861749263331785,0.4773393290776255,0.7862850488648242,96.969696969697,88.969696969697,0.005555555555555556,7.688526587045279,86.969696969697,0.5046203286102374,8.830489222576237,3.8550679869407425,-5.142753199136531,8.047424338990684,26.826981154794954,33.383128994038174
16.005141724257264,179.79274570156954,-163.78760397731227,0.08901995273393026,0.4777739979853741,0.7854768605638109,97.27272727272725,89.27272727272725,0.005555555555555556,7.747399989970685,87.27272727272725,0.50921895104972,8.853038558942504,3.8719846523041603,-5.15876752019018,8.075474642106204,26.916609367935344,33.49939886169197
16.074871814339602,179.76681361644606,-163.69194180210644,0.0894206861152763,0.4781991481806312,0.7846711433237422,97.57575757575756,89.57575757575756,0.005555555555555556,7.806612168043104,87.57575757575756,0.5138378651532345,8.875723633083734,3.888825249625299,-5.174735298483176,8.103651449379091,27.006108774834853,33.61543381141199
16.144271921168727,179.7408823511967,-163.59661043002797,0.08981969883526189,0.4786149147856357,0.7838678966438956,97.87878787878788,89.87878787878788,0.005555555555555556,7.866164394911551,87.87878787878788,0.5184771360449323,8.898543549346275,3.9055901804128084,-5.1906563390328895,8.131954526771127,27.095480231180513,33.73123449025716
16.213343291965096,179.71495224568048,-163.5016089537154,0.09021699691298107,0.47902143045523893,0.7830671200630333,98.18181818181819,90.18181818181819,0.005555555555555556,7.926057946905441,88.18181818181819,0.5231368291710876,8.921497420196388,3.922279844772728,-5.206530446959612,8.160383647180591,27.1847245813222,33.84680154404932
16.282087166795755,179.68902363858444,-163.4069364717887,0.0906125863288375,0.47941882543050135,0.7822688131599028,98.4848484848485,90.4848484848485,0.005555555555555556,7.986294103049969,88.4848484848485,0.5278170103063442,8.944584366195766,3.9388946414155086,-5.222357427461837,8.188938590455782,27.27384265847392,33.962135617380085
16.350504778600477,179.66309686739908,-163.3125920887986,0.09100647302471926,0.47980722759118094,0.781472975553523,98.78787878787881,90.78787878787881,0.005555555555555556,8.04687414508901,88.78787878787881,0.5325177455557422,8.967803515965379,3.955434967666669,-5.23813708578524,8.21761914340255,27.36283528491264,34.077237353606314
16.4185973532036,179.63717226842545,-163.21857491522184,0.09139866290407797,0.48018676250635967,0.7806796069035461,99.09090909090912,91.09090909090912,0.005555555555555556,8.107799357497099,89.09090909090912,0.5372391013655922,8.99115400616341,3.971901219472219,-5.253869227201439,8.246425099799783,27.451703272169322,34.19210739485171
16.486366109356435,179.61125017677026,-163.1248840674138,0.09178916183218391,0.4805575534846876,0.7798887069106538,99.39393939393938,91.39393939393938,0.005555555555555556,8.169071027509126,89.39393939393938,0.5419811445176856,9.014634981443635,3.9882937914112837,-5.269553656971968,8.275356260400635,27.540447421220787,34.30674638200595
16.553812258733842,179.58533092633945,-163.0315186676056,0.09217797563612655,0.4809197216220107,0.779100275316904,99.69696969696969,91.69696969696969,0.005555555555555556,8.230690445130998,89.69696969696969,0.5467439421496622,9.038245594436173,4.00461307670076,-5.2851901803270875,8.30441243295951,27.629068522669407,34.421154954723754
0.005113391065282023,0.05524101963989729,-0.050127628574615266,0.09256511010504459,0.48127338584897467,0.00023944651538307686,100.0,92.0,0.005555555555555556,8.292658903164547,90.0,0.00016967612027427107,0.0027878977668519735,0.00123700768897544,-0.0016307717149151967,0.002563809861186488,27.71756735692685,0.010624711890647998
10.248816500428797,227.60552189440173,-217.35670539397296,0.04502885701157886,0.37247650867017007,1.0853360062218378,70.0,62.0,0.006944444444444444,3.6576118540006934,60.0,0.21172728736810448,9.375940165949348,2.4896120281777794,-4.445549420685689,7.631730060809543,18.18178989698514,27.515336569867223
10.380719416568029,227.5748957237691,-217.19417630720105,0.04561451905120576,0.3748874260349626,1.0840431564286985,70.30303030303031,62.30303030303031,0.006944444444444444,3.6911471191154566,60.30303030303031,0.21550937094186945,9.383168071158629,2.5214735654428058,-4.469660259148881,7.650490748394423,18.28869211802279,27.690230975097858
10.51202788700296,227.54422866606913,-217.0322007790662,0.04619773460582825,0.3772517775046001,1.0827536186298468,70.60606060606062,62.60606060606062,0.006944444444444444,3.7249170376944996,60.60606060606062,0.21931060179438405,9.390712390600694,2.5531870105898697,-4.49373917319446,7.6694708297904866,18.395292083709244,27.86475376348566
10.642744457197029,227.51352117312206,-216.87077671592505,0.046778514095866135,0.37957060466963466,1.081467388553693,70.90909090909093,62.909090909090935,0.006944444444444444,3.7589226877049975,60.909090909090935,0.22313104324908034,9.398570870612396,2.5847530657048665,-4.5177857738676686,7.688669205698675,18.501593952841215,28.038905874863815
10.77287165886579,227.4827736990209,-216.7099020401551,0.047356867879232115,0.3818449190065624,1.0801844619733065,71.21212121212119,63.21212121212119,0.006944444444444444,3.7931651491175207,61.21212121212119,0.22697075869782754,9.40674127361962,2.6161724300969045,-4.541799675353183,7.708084787061169,18.60760178348684,28.212688247609357
10.902412010008542,227.45198670008276,-216.54957469007422,0.047932806251476785,0.3840757029499568,1.0789048347060781,71.5151515151515,63.5151515151515,0.006944444444444444,3.8276455038913713,61.5151515151515,0.23082981160234248,9.41522137810907,2.647445800300071,-4.565780494968343,7.727716495043141,18.713319536373206,28.386101818653895
11.0313680150439,227.4211606347582,-216.3897926197143,0.04850633944640026,0.3862639109228049,1.077628502613493,71.81818181818181,63.81818181818181,0.006944444444444444,3.862364835986205,61.81818181818181,0.23470826549723245,9.424008978473992,2.678573870097061,-4.589727853101028,7.747563260967258,18.818751078127217,28.559147523488228
11.159742164845994,227.3902959634172,-216.2305537985712,0.04907747763625492,0.3884104703201833,1.0763554616001396,72.12121212121212,64.12121212121212,0.006944444444444444,3.89732423135326,62.121212121212125,0.23860618399351827,9.433101884960433,2.709557330524783,-4.6136413731892425,7.767624026289491,18.923900184378635,28.73182629615145
11.287536936887802,227.35939314842506,-216.07185621153724,0.049646230932359404,0.39051628245499537,1.0750857076142224,72.42424242424244,64.42424242424244,0.006944444444444444,3.9325247779461194,62.424242424242436,0.24252363077933425,9.442497923522517,2.740396869899575,-4.637520681666365,7.787897742535061,19.028770542733437,28.904139069255383
11.414754795267193,227.32845265389088,-215.9136978586237,0.05021260938526791,0.3925822234609305,1.073819236646399,72.72727272727275,64.72727272727275,0.006944444444444444,3.9679675657112012,62.72727272727275,0.24646066962233015,9.452194935775996,2.7710931738200877,-4.661365407940494,7.80838337127792,19.13336575562172,29.076086773967695
11.5413981908241,227.29747494566044,-215.75607675483633,0.050776622985289566,0.39460914516086787,1.0725560447298497,73.030303030303,65.030303030303,0.006944444444444444,4.003653686593307,63.030303030303,0.2504173643703373,9.462190778875652,2.8016469251865086,-4.685175184349489,7.829079884083009,19.23768934302922,29.247670340024914
11.667469561200292,227.26646049123318,-215.59899093003287,0.051338281662772524,0.3965978758978619,1.0712961279400264,73.33333333333331,65.33333333333331,0.006944444444444444,4.039584234534348,63.333333333333314,0.25439377895957155,9.472483325438546,2.832058804212547,-4.708949646127968,7.849986262482696,19.34174474511391,29.418890695736057
11.792971330952419,227.23540975959335,-215.4424384286409,0.05189759528864338,0.3985492213342632,1.0700394823939408,73.63636363636363,65.63636363636363,0.006944444444444444,4.075760305479756,63.636363636363626,0.25838997740338343,9.483070463421914,2.8623294884430805,-4.732688431359551,7.871101497908827,19.445535324722176,29.58974876797377
11.917905911569147,227.20432322122525,-215.28641730965612,0.052454573674484486,0.40046396521498967,1.0687861042502815,73.93939393939394,65.93939393939394,0.006944444444444444,4.112182997365855,63.93939393939394,0.2624060238129903,9.493950096092458,2.892459652755969,-4.756391180966517,7.892424591694901,19.54906436979474,29.760245482189642
12.042275701636543,227.17320134794755,-215.130925646311,0.05300922657330568,0.40234287010540615,1.0675359897089323,74.24242424242425,66.24242424242425,0.006944444444444444,4.148853410142867,64.24242424242425,0.26644198238615263,9.505120141840916,2.9224499693945116,-4.780057538632457,7.9139545549891235,19.652335095685395,29.930381762405027
12.166083086830756,227.1420446128458,-214.97596152601506,0.05356156367953516,0.40418667809388126,1.0662891350105237,74.54545454545456,66.54545454545456,0.006944444444444444,4.185772645753395,64.54545454545456,0.2704979174114174,9.516578534190007,2.9523011079608565,-4.803687150808258,7.935690408754022,19.755350647383818,30.10015853121442
12.289330440035654,227.11085349025834,-214.82152305022268,0.054111594629548565,0.4059961114705244,1.0650455364366407,74.84848484848487,66.84848484848487,0.006944444444444444,4.222941808145424,64.84848484848487,0.27457389327612547,9.528323221657214,2.9820137354389367,-4.8272796666550715,7.957631183717204,19.85811410165042,30.26957670979533
12.412020121421772,227.079628455578,-214.66760833415623,0.05465932900207228,0.4077718733782636,1.0638051903090129,75.15151515151513,67.15151515151513,0.006944444444444444,4.260362003275282,65.15151515151513,0.2786699744634633,9.540352167656575,3.011588516208384,-4.850834738004656,7.979775920323767,19.96062846907054,30.438637217893504
12.534154478513265,227.0483699852735,-214.51421550676022,0.05520477631848332,0.40951464843768864,1.0625680929897148,75.45454545454544,67.45454545454544,0.006944444444444444,4.298034339106642,65.45454545454544,0.2827862255566136,9.552663350426986,3.0410261120564765,-4.8743520193307095,8.002123668709366,20.06289669602873,30.607340973836862
12.655735846241555,227.01707855677233,-214.36134271053078,0.055747946043084216,0.4112251033474287,1.0613342408807045,75.75757575757575,67.75757575757575,0.006944444444444444,4.335959925607223,65.75757575757575,0.28692271124159097,9.565254762964617,3.0703271821842826,-4.8978311677196675,8.024673488670823,20.164921666606723,30.775688894530347
12.776766547061603,226.98575464838964,-214.20898810132803,0.05628884758364394,0.4129038874632921,1.0601036304237355,76.06060606060606,68.06060606060606,0.006944444444444444,4.374139874762454,66.06060606060606,0.29107949630909946,9.578124412887174,3.099492383232283,-4.921271842817749,8.047424449610807,20.266706204411012,30.9436818954568
12.897248890965422,226.9543987392324,-214.05714984826696,0.05682749029149327,0.4145516333519461,1.0588762580999262,76.36363636363637,68.36363636363637,0.006944444444444444,4.412575300563476,66.36363636363637,0.2952566456587218,9.591270322409105,3.128522369278439,-4.944673706815944,8.070375630530322,20.36825307433033,31.11132089067398
13.017185175613234,226.9230113091751,-213.90582613356187,0.05736388346212165,0.4161689573271193,1.0576521204299016,76.66666666666669,68.66666666666669,0.006944444444444444,4.451267319022601,66.66666666666669,0.29945422429908597,9.604690528202415,3.157417791861741,-4.968036424396752,8.09352611996649,20.469564984228967,31.278606792820923
13.13657768636429,226.8915928387633,-213.755015152399,0.057898036335350594,0.4177564599624494,1.0564312139734002,76.969696969697,68.969696969697,0.006944444444444444,4.4902170481671435,66.969696969697,0.3036722973493893,9.618383081347389,3.1861792999899325,-4.991359662709922,8.11687501597679,20.57064458657756,31.445540513114
13.255428696353581,226.86014380912636,-213.6047151127728,0.05842995809570817,0.4193147265864601,1.0552135353290868,77.27272727272725,69.27272727272725,0.006944444444444444,4.529425608045386,67.27272727272725,0.307910930047923,9.632346047235966,3.2148075401538883,-5.014643091333915,8.140421426103863,20.671494480022016,31.612122961344156
13.373740466576395,226.82866470192798,-213.45492423535157,0.05895965787282934,0.4208443277592138,1.0539990811344442,77.57575757575756,69.57575757575756,0.006944444444444444,4.568894120730501,67.57575757575756,0.3121701877454646,9.64657750548583,3.243303156338664,-5.037886382237803,8.164164467332157,20.77211721089913,31.778355045878588
13.491515245925415,226.79715599931734,-213.30564075339194,0.059487144741647575,0.4223458197297649,1.052787848065697,77.87878787878788,69.87878787878788,0.006944444444444444,4.60862371031815,67.87878787878788,0.3164501359196743,9.6610755498779,3.271666790034981,-5.0610892097566405,8.188103266075913,20.87251527469311,31.94423767366247
13.60875527128462,226.76561818384306,-213.15686291255844,0.06001242772284708,0.4238197448785501,1.051579832837568,78.18181818181819,70.18181818181819,0.006944444444444444,4.648615502933869,68.18181818181819,0.3207508401643873,9.675838288260056,3.299899080252441,-5.08425125054794,8.212236958128946,20.972691117445265,32.10977175021505
13.72546276759029,226.73405173839734,-213.00858897080704,0.060535515783163185,0.425266632142473,1.0503750322032501,78.4848484848485,70.4848484848485,0.006944444444444444,4.688870626738062,68.4848484848485,0.3250723662054089,9.690863842458718,3.328000663532464,-5.107372183554815,8.236564688641778,21.072647137107893,32.274958179629714
13.84163994788218,226.70245714614293,-212.86081719826075,0.06105641783564444,0.42668699742421007,1.0491734429541648,78.78787878787881,70.78787878787881,0.006944444444444444,4.72939021192416,68.78787878787881,0.3294147798949656,9.70615034822097,3.3559721739598825,-5.130451689980862,8.261085612094956,21.172385684855797,32.43979786457118
13.957289013385932,226.67083489045675,-212.7135458770708,0.061575142740048903,0.4280813439876016,1.0479750619198969,79.09090909090907,71.09090909090907,0.006944444444444444,4.7701753907261235,69.09090909090907,0.3337781472134012,9.721695955120207,3.383814243173582,-5.1534894532476585,8.285798892259532,21.271909066349462,32.60429170627481
14.072412153567516,226.63918545489767,-212.56677330133016,0.06209169930311101,0.42945016283789417,1.0467798859682607,79.39393939393938,71.39393939393938,0.006944444444444444,4.811227297421819,69.39393939393938,0.338162534281111,9.737498826479584,3.4115275003819168,-5.176485158963647,8.310703702178964,21.37121954295322,32.7684406045492
14.187011546189941,226.6075093231188,-212.42049777692884,0.06260609627883397,0.43079393308853725,1.0455879120049822,79.69696969696969,71.69696969696969,0.006944444444444444,4.852547068332177,69.69696969696969,0.34256800735078485,9.753557139310946,3.43911257236773,-5.1994384948933705,8.335799224136089,21.47031933291527,32.9322454577702
14.30108935738986,226.57580697880414,-212.27471762141428,0.06311834236886424,0.43211312231546956,1.0443991369736982,80.0,72.0,0.006944444444444444,4.8941358418323295,70.0,0.3469946328183883,9.76986908421193,3.4665700835082323,-5.222349150916125,8.361084649622425,21.569210612503618,33.095707162878455
14.414647741730597,226.5440789056743,-212.1294311639437,0.06362844622274323,0.4334081868980293,1.043213557856094,80.30303030303031,72.30303030303031,0.006944444444444444,4.935994758350488,70.30303030303031,0.35144247721977134,9.786432865313444,3.493900655781731,-5.24521681899854,8.386559179316407,21.667895517106643,33.25882661538653
14.52768884227113,226.51232558734168,-211.98463674507056,0.0641364164382717,0.43467957234862564,1.042031171671501,80.60606060606062,72.60606060606062,0.006944444444444444,4.978124960377894,70.60606060606062,0.355911607238502,9.803246700179727,3.5211049087828776,-5.268041193151736,8.41222202304937,21.766376142294032,33.42160470936394
14.64021479059902,226.4805475073375,-211.8403327167385,0.0646422615616677,0.43592771362948435,1.040851975477106,80.90909090909093,72.90909090909093,0.006944444444444444,5.020527592462563,70.90909090909093,0.36040208970980103,9.820308819772716,3.5481834597277455,-5.2908219694154495,8.438072399794812,21.864654544844015,33.584042337446874
14.752227706936896,226.44874514900764,-211.69651744207073,0.06514599008808658,0.43715303546079665,1.0396759663678041,81.21212121212119,73.21212121212119,0.006944444444444444,5.063203801229319,71.21212121212119,0.3649139916165676,9.837617468325753,3.575136923474796,-5.313558845798112,8.464109537619006,21.96273274373693,33.74614039082855
14.863729700157876,226.41691899551387,-211.553189295356,0.06564761046170926,0.43835595261533566,1.0385031414762838,81.5151515151515,73.5151515151515,0.006944444444444444,5.106154735370449,71.5151515151515,0.3694473800964698,9.855170903322474,3.6019659125280175,-5.336251522268799,8.49033267367816,22.060612721115486,33.9078997592649
14.974722867867296,226.38506952974723,-211.41034666187994,0.066147131076149,0.43953687020505106,1.0373334979729327,81.81818181818181,73.81818181818181,0.006944444444444444,5.1493815456600185,71.81818181818181,0.3740023224493467,9.872967395386592,3.6286710370541346,-5.358899700706626,8.516741054183447,22.158296423212015,34.069321331066824
15.08520929645466,226.35319723426267,-211.26798793780802,0.06664456027472114,0.4406961839569616,1.0361670330657158,82.12121212121212,74.12121212121212,0.006944444444444444,5.192885384956772,72.12121212121212,0.37857888613495516,9.891005228221442,3.6552529048914835,-5.38150308487111,8.54333393437677,22.255785761248948,34.230405993095424
15.195191061141669,226.32130259130895,-211.12611153016726,0.06713990635066797,0.4418342804793714,1.0350037440004587,82.42424242424244,74.42424242424244,0.006944444444444444,5.236667408204155,72.42424242424244,0.3831771387760372,9.909282698557252,3.6817121215600395,-5.404061380378776,8.570110578514553,22.35308261230876,34.39115463077137
