W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
21.586424393480666,362.87544959890784,-341.28902520542715,0.05948714474164756,0.42234581972976487,1.6844605569051154,77.87878787878788,69.87878787878788,0.011111111111111112,4.60862371031815,67.87878787878788,0.5063202174714789,15.457720879804647,5.234666864055974,-8.097742735610627,13.100965225721474,20.87251527469311,51.110780277859966
21.774008434055393,362.824989094149,-341.05098066009356,0.060012427722847074,0.42381974487855006,1.6825277325401091,78.18181818181819,70.18181818181819,0.011111111111111112,4.648615502933869,68.18181818181819,0.5132013442630199,15.481341261216095,5.279838528403907,-8.134802000876705,13.139579133006317,20.972691117445265,51.375634800344095
21.96074042814447,362.7744827814358,-340.81374235329133,0.06053551578316319,0.42526663214247307,1.6806000515252004,78.4848484848485,70.4848484848485,0.011111111111111112,4.688870626738062,68.4848484848485,0.5201157859286543,15.50538214793395,5.3248010616519394,-8.171795493687709,13.178503501826833,21.072647137107893,51.63993308740755
22.14662391661149,362.7239314338287,-340.57730751721715,0.061056417835644444,0.4266869974242101,1.6786775087266637,78.78787878787881,70.78787878787881,0.011111111111111112,4.72939021192416,68.78787878787881,0.527063647831945,15.529840557153548,5.369555478335812,-8.208722703969377,13.217736979351928,21.172385684855797,51.90367658331389
22.331662421417494,362.6733358247308,-340.34167340331334,0.06157514274004891,0.4280813439876016,1.6767600990718352,79.09090909090907,71.09090909090907,0.011111111111111112,4.7701753907261235,69.09090909090907,0.5340450355414419,15.554713528192337,5.4141027890777345,-8.245583125196259,13.257278227615256,21.271909066349462,52.1668667300397
22.515859445708035,362.6226967278364,-340.10683728212837,0.06209169930311101,0.4294501628378942,1.6748478175492176,79.39393939393938,71.39393939393938,0.011111111111111112,4.811227297421819,69.39393939393938,0.5410600548497777,15.579998122367336,5.458444000611063,-8.282376254341838,13.297125923486337,21.37121954295322,52.42950496727873
22.699218473903905,362.57201491699004,-339.87279644308614,0.06260609627883397,0.43079393308853725,1.6729406592079714,79.69696969696969,71.69696969696969,0.011111111111111112,4.852547068332177,69.69696969696969,0.5481088117612558,15.605691422897515,5.502580115788366,-8.319101591829394,13.337278758617742,21.47031933291527,52.69159273243232
22.881742971823776,362.52129116608666,-339.6395481942629,0.06311834236886424,0.43211312231546944,1.6710386191579174,80.0,72.0,0.011111111111111112,4.8941358418323295,70.0,0.5551914125094213,15.631790534739096,5.546512133613174,-8.355758641465803,13.37773543939589,21.569210612503618,52.95313146060554
23.06343638676897,362.47052624907906,-339.4070898623101,0.06362844622274325,0.4334081868980294,1.669141692569751,80.30303030303031,72.30303030303031,0.011111111111111112,4.935994758350488,70.30303030303031,0.5623079635516344,15.65829258450151,5.590241049250771,-8.39234691039767,13.418494686906246,21.667895517106643,53.21412258461847
23.244302147633814,362.41972093974675,-339.17541879211296,0.0641364164382717,0.4346795723486257,1.6672498746744018,80.60606060606062,72.60606060606062,0.011111111111111112,4.978124960377894,70.60606060606062,0.5694585715816034,15.68519472028757,5.633767854052607,-8.42886590904278,13.459555236878998,21.766376142294032,53.47456753498231
23.424343664958432,362.36887601174004,-338.9445323467816,0.0646422615616677,0.43592771362948435,1.6653631607633697,80.90909090909093,72.90909090909093,0.011111111111111112,5.020527592462563,70.90909090909093,0.5766433435356817,15.712494111636353,5.677093535564392,-8.46531515106472,13.500915839671707,21.864654544844015,53.734467739915004
23.60356433109904,362.31799223841233,-338.7144279073133,0.06514599008808658,0.43715303546079665,1.663481546188487,81.21212121212119,73.21212121212119,0.011111111111111112,5.063203801229319,71.21212121212119,0.5838623865865085,15.74018794932121,5.720219077559676,-8.501694153276985,13.542575260190413,21.96273274373693,53.9938246253257
23.781967520252604,362.26707039282223,-338.4851028725696,0.06564761046170926,0.4383559526153356,1.661605026362054,81.5151515151515,73.5151515151515,0.011111111111111112,5.106154735370449,71.5151515151515,0.5911158081543517,15.768273445315963,5.763145460044829,-8.538002435630078,13.584532277885065,22.060612721115486,54.25263961482385
23.95955658858767,362.21611124759556,-338.25655465900786,0.066147131076149,0.43953687020505094,1.6597335967566922,81.81818181818181,73.81818181818181,0.011111111111111112,5.1493815456600185,71.81818181818181,0.5984037159189546,15.796747832618557,5.805873659286615,-8.5742395211306,13.626785686693527,22.158296423212015,54.510914129706926
24.13633487432746,362.16511557482033,-338.02878070049286,0.06664456027472114,0.4406961839569616,1.6578672529051455,82.12121212121212,74.12121212121212,0.011111111111111112,5.192885384956772,72.12121212121212,0.6057262178159285,15.82560836515431,5.848404647826374,-8.610404935793778,13.669334295002834,22.255785761248948,54.768649588952684
24.312305697826673,362.11408414609434,-337.80177844826767,0.06713990635066797,0.44183428047937146,1.656005990400734,82.42424242424244,74.42424242424244,0.011111111111111112,5.236667408204155,72.42424242424244,0.6130834220416597,15.854852317691595,5.890739394496066,-8.646498208606042,13.712176925623277,22.35308261230876,55.02584740923419
24.48747236169215,362.0630177323358,-337.5755453706437,0.06763317754754816,0.4429515375201645,1.6541498048970307,82.72727272727275,74.72727272727275,0.011111111111111112,5.280728772445811,72.72727272727275,0.6204754370631862,15.88447698567446,5.9328788644435875,-8.682518871443863,13.75531241573737,22.450188820175367,55.28250900489854
24.66183815084192,362.01191710375775,-337.35007895291585,0.06812438205942675,0.44404832421511775,1.6522986921079699,83.030303030303,75.030303030303,0.011111111111111112,5.325070636823961,73.030303030303,0.627902371623013,15.914479685151015,5.974824019146244,-8.718466459042983,13.798739616877288,22.547106196149937,55.53863578797017
24.835406332605906,361.9607830298046,-337.1253766971987,0.06861352803118703,0.44512500132870403,1.650452647807903,83.33333333333331,75.33333333333331,0.011111111111111112,5.369694162586549,73.33333333333331,0.6353643347380298,15.944857752655913,6.01657581642532,-8.754340508936052,13.84245739488321,22.643836519841624,55.79422916814802
25.008180156816096,361.9096162790853,-336.9014361222692,0.06910062355881455,0.4461819214867118,1.6486116678317622,83.63636363636363,75.63636363636363,0.011111111111111112,5.414600513096533,73.63636363636363,0.6428614357158817,15.975608545083851,6.058135210472205,-8.790140561398136,13.886464629873803,22.7403815399312,56.049290552801764
25.180162855884923,361.8584176192918,-336.67825476340687,0.06958567668965147,0.4472194294009843,1.6467757480749616,83.93939393939394,75.93939393939394,0.011111111111111112,5.45979085383496,73.93939393939394,0.6503937841481213,16.00672943960081,6.0995031518608585,-8.825866159398874,13.930760216210917,22.836742974914106,56.30382134696562
25.351357644885873,361.8071878171722,-336.4558301722863,0.07006869542264699,0.44823786208674604,1.6449448844936734,84.24242424242425,76.24242424242425,0.011111111111111112,5.505266352407069,74.24242424242425,0.657961489926854,16.0382178335338,6.140680587564965,-8.861516848550595,13.975343062475025,22.932922513818053,56.55782295334013
25.52176772165909,361.75592763842565,-336.23415991676654,0.07054968770869194,0.4492375490733588,1.6431190731048317,84.54545454545456,76.54545454545456,0.011111111111111112,5.551028178555092,74.54545454545456,0.6655646632459189,16.070071144237893,6.181668460983264,-8.897092177042566,14.020212091424511,23.028921816899445,56.811296772281786
25.691396266877902,361.70463784767617,-336.0132415807983,0.07102866145083066,0.45021881260745017,1.6412983099862248,84.84848484848487,76.84848484848487,0.011111111111111112,5.597077504157652,74.84848484848487,0.6732034145973584,16.102286809026268,6.2224677119466065,-8.932591695603334,14.0653662399669,23.124742516321028,57.06424420180429
25.860246444128,361.65331920843136,-335.79307276430336,0.07150562450451059,0.4511819678497101,1.6394825912768878,85.15151515151513,77.15151515151513,0.011111111111111112,5.643415503241818,75.15151515151513,0.6808778547968565,16.134862285044584,6.263079276745877,-8.968014957441428,14.110804459145891,23.22038621680366,57.3166666375774
26.02832139998093,361.60197248292775,-335.5736510829468,0.07198058467783883,0.45212732306539805,1.637671913176658,85.45454545454544,77.45454545454544,0.011111111111111112,5.690043351985931,75.45454545454544,0.6885880949772709,16.16779504918059,6.303504088139615,-9.003361518196847,14.156525714100628,23.315854496263505,57.568565472907856
26.19562426411525,361.5505984322126,-335.3549741680974,0.07245354973192414,0.45305517980929466,1.6358662719470256,85.75757575757575,77.75757575757575,0.011111111111111112,5.736962228733705,75.75757575757575,0.6963342465859259,16.201082597941053,6.343743075380843,-9.03863093587774,14.202528984030083,23.41114890643023,57.819942098756755
26.362158149343887,361.4991978159983,-335.1370396666544,0.07292452738100438,0.45396583310343297,1.6340656639108682,86.06060606060606,78.06060606060606,0.011111111111111112,5.784173313995133,76.06060606060606,0.7041164214096853,16.234722447374743,6.383797164229424,-9.073822770824547,14.248813262189307,23.506270973442014,58.07079790372121
26.52792615173083,361.44777139267194,-334.91984524094113,0.07339352529279052,0.4548595716105406,1.632270085452987,86.36363636363637,78.36363636363637,0.011111111111111112,5.831677790461197,76.36363636363637,0.7119347315723382,16.26871213294619,6.423667276973482,-9.108936585639547,14.295377555852465,23.601222198427806,58.321134274040396
26.692931350642233,361.3963199191554,-334.7033885685132,0.07386055108865928,0.4557366778010943,1.630479533019723,86.66666666666669,78.66666666666669,0.011111111111111112,5.879476843004159,76.66666666666669,0.719789289531964,16.30304920946518,6.463354332438172,-9.143971945150103,14.342220886285212,23.696004058072365,58.57095259357714
26.85717680883697,361.3448441509916,-334.4876673421546,0.07432561234390943,0.4565974281155285,1.6286940031199684,86.969696969697,78.969696969697,0.011111111111111112,5.927571658692204,76.969696969697,0.7276802081057927,16.337731250966264,6.502859246014829,-9.178928416349919,14.389342288736966,23.790618005160802,58.8202542438359
27.02066557254907,361.2933448421619,-334.2726792696128,0.07478871658805002,0.45744209312158873,1.6269134923247102,87.27272727272725,79.27272727272725,0.011111111111111112,5.975963426797996,77.27272727272725,0.735607600457541,16.372755850608378,6.542182929673487,-9.21380556834027,14.436740812399137,23.88506546911297,59.06904060393703
27.18340067155056,361.24182274513026,-334.0584220735797,0.07524987130498861,0.45827093766619803,1.6251379972676672,87.57575757575756,79.57575757575756,0.011111111111111112,6.02465333880487,77.57575757575756,0.7435715801157292,16.408120620591,6.581326291977884,-9.24860297228582,14.484415520398795,23.979347856498364,59.3173130506277
27.345385119216175,361.1902786107619,-333.8448934915457,0.07570908393325014,0.4590842210228288,1.6233675146453346,87.87878787878788,79.87878787878788,0.011111111111111112,6.073642588413643,77.87878787878788,0.7515722609786415,16.44382319206317,6.6202902381031485,-9.283320201366495,14.532365489778465,24.073466551537813,59.5650729582718
27.506621912615167,361.1387131883001,-333.6320912756849,0.07616636186625896,0.45988219703473215,1.621602041217425,88.18181818181819,80.18181818181819,0.011111111111111112,6.122932371556933,78.18181818181819,0.7596097573164255,16.479861215016037,6.659075669856325,-9.317956830715628,14.580589811473159,24.16742291659158,59.812321698849665
27.667114032592924,361.08712722531413,-333.42001319272117,0.07662171245259865,0.4606651142536661,1.6198415738070897,88.4848484848485,80.4848484848485,0.011111111111111112,6.1725238864098,78.4848484848485,0.7676841837808037,16.516232358174648,6.697683485695041,-9.352512437365109,14.629087590285385,24.261218292633025,60.059060641952534
27.8268644438016,361.03552146765213,-333.20865702385055,0.07707514299612986,0.46143321607356097,1.6180861093010976,88.78787878787881,80.78787878787881,0.011111111111111112,6.222418333391503,78.78787878787881,0.7757956554103221,16.552934308947926,6.73611458073843,-9.386986600209298,14.677857944887382,24.354853999709075,60.30529115477783
27.985876094805068,360.9838966594248,-332.9980205646197,0.07752666075630717,0.46218674086133427,1.6163356446502835,89.09090909090907,81.09090909090907,0.011111111111111112,6.272616915180816,79.09090909090907,0.7839442876378431,16.589964773305134,6.774369846786236,-9.421378899940379,14.726900007788835,24.4483313373882,60.55101460212901
28.14415191814395,360.9322535429591,-332.7881016248151,0.07797627294839186,0.4629259220831535,1.6145901768698956,89.39393939393938,81.39393939393938,0.011111111111111112,6.323120836728504,79.39393939393938,0.7921301963004626,16.627321475681434,6.812450172342402,-9.455688918995067,14.776212925329231,24.541651585195414,60.796232346410996
28.301694830391376,360.880592858732,-332.57889802834063,0.07842398674364343,0.46365098842680397,1.6128497030396842,89.69696969696969,81.69696969696969,0.011111111111111112,6.373931305262362,79.69696969696969,0.8003534976408874,16.66500215890659,6.850356442624147,-9.489916241510095,14.825795857661529,24.634816003036537,61.04094574762097
28.45850773223662,360.8289153453988,-332.3704076131622,0.07886980926956777,0.46436216392074203,1.6111142203045996,90.0,82.0,0.011111111111111112,6.425049530301911,80.0,0.8086143083160592,16.70300458410471,6.888089539583845,-9.524060453263356,14.87564797874126,24.727825831609774,61.285156163356056
28.6145935085379,360.7772217397271,-332.1626282311892,0.07931374761010028,0.4650596680492481,1.6093837258749744,90.30303030303031,82.30303030303031,0.011111111111111112,6.476476723666573,80.30303030303031,0.8169127454099065,16.74132653061111,6.9256503419249995,-9.558121141627822,14.925768476318197,24.820682292806087,61.528864948804205
28.7699550283998,360.72551277652536,-331.95555774812556,0.07975580880585843,0.4657437158645896,1.6076582170267153,90.60606060606062,82.60606060606062,0.011111111111111112,6.528214099488845,80.60606060606062,0.8252489264318953,16.779965795878297,6.963039725118698,-9.59209789551307,14.976156551915821,24.91338659010037,61.77207345673426
28.924595145234278,360.6737891886846,-331.74919404345036,0.08019599985432412,0.46641451809549,1.6059376911020125,90.90909090909093,82.90909090909093,0.011111111111111112,6.58026287422414,80.90909090909093,0.8336229693265306,16.818920195400757,7.000258561420679,-9.625990305317236,15.02681142083073,25.005939908930493,62.01478303750503
29.078516696819158,360.62205170711684,-331.5435350102977,0.0806343277100414,0.4670722812525217,1.6042221455096106,91.21212121212119,83.21212121212119,0.011111111111111112,6.632624266662544,81.21212121212119,0.842034992490835,16.85818756262242,7.037307719889586,-9.659797962875523,15.077732312127317,25.098343417065845,62.25699503905674
29.231722505389037,360.57030106071875,-331.3385785553297,0.08107079928489873,0.467717207730926,1.6025115777251746,91.5151515151515,83.5151515151515,0.011111111111111112,6.685299497944531,81.5151515151515,0.8504851147629795,16.897765748842353,7.074188066405945,-9.6935204613999,15.128918468611376,25.19059826496935,62.49871080690667
29.38421537765005,360.5185379763312,-331.1343225986811,0.08150542144820078,0.4683494959092596,1.6008059852916248,91.81818181818181,83.81818181818181,0.011111111111111112,6.738289791565216,81.81818181818181,0.8589734554504644,16.937652623158144,7.110900463682228,-9.7271573954394,15.180369146851435,25.282705586145074,62.73993168414362
29.53599810488967,360.46676317875273,-330.93076507386303,0.08193820102699176,0.46896934024663667,1.5991053658197716,92.12121212121212,84.12121212121212,0.011111111111111112,6.791596373393867,82.12121212121212,0.8675001343207018,16.9778460723593,7.147445771286854,-9.760708360817587,15.232083617149266,25.37466649748158,62.98065901143203
29.687073463016002,360.4149773907217,-330.72790392770565,0.08236914480618987,0.46957693137611894,1.597409716988801,92.42424242424244,84.42424242424244,0.011111111111111112,6.845220471683913,82.42424242424244,0.8760652716202835,17.01834400085518,7.1838248456601725,-9.794172954584868,15.284061163550769,25.46648209958287,63.22089412701031
29.837444212622696,360.36318133284055,-330.52573712021785,0.08279825952880596,0.47017245619592213,1.5957190365464977,92.72727272727275,84.72727272727275,0.011111111111111112,6.899163317086406,82.72727272727275,0.8846689880761235,17.05914433059224,7.220038540128424,-9.827550774961665,15.33630108383512,25.558153477092723,63.46063836667913
29.98711309903901,360.31137572354476,-330.3242626245057,0.08322555189611097,0.4707560979577489,1.5940333223096566,93.030303030303,85.030303030303,0.011111111111111112,6.953426142661364,83.030303030303,0.8933114049084825,17.100245000977857,7.2560877049222405,-9.860841421291916,15.388802689516663,25.64968169900945,63.69989306379713
30.136082852409984,360.2595612791982,-330.1234784267882,0.08365102856785742,0.4713280363529355,1.592352572165121,93.33333333333331,85.33333333333331,0.011111111111111112,7.008010183893866,83.33333333333331,0.9019926438340427,17.141643968800743,7.291973187195822,-9.894044493986272,15.441565305844335,25.741067818993997,63.93865954929904
30.28435618773345,360.2077387139147,-329.92338252618123,0.08407469616244416,0.47188844759586174,1.5906767840695188,93.63636363636363,85.63636363636363,0.011111111111111112,7.062916678704651,83.63636363636363,0.9107128270772997,17.18333920815202,7.327695831039108,-9.92715959447182,15.494588271796609,25.832312875669007,64.17693915166537
30.431935804939535,360.15590873965857,-329.72397293471903,0.08449656125713459,0.4724375045053307,1.5890059560504102,93.93939393939394,85.93939393939394,0.011111111111111112,7.118146867469361,83.93939393939394,0.919472077378348,17.225328710340833,7.363256477500606,-9.960186325132598,15.547870940087188,25.92341789291073,64.4147331969411
30.578824388919884,360.10407206616213,-329.52524767724225,0.08491663038817739,0.4729753765831415,1.5873400862064428,94.24242424242425,86.24242424242425,0.011111111111111112,7.173701993026451,84.24242424242425,0.9282705180042753,17.267610483836023,7.3986559646008985,-9.993124289267444,15.601412677173753,26.014383880133163,64.65204300872229
30.725024609614824,360.05222940096473,-329.3272047913499,0.08533491005105966,0.473502230091223,1.5856791727081054,94.54545454545456,86.54545454545456,0.011111111111111112,7.229583300694975,84.54545454545456,0.9371082727459276,17.31018255418133,7.433895127348045,-10.025973091030135,15.655212863245168,26.105211832567523,64.88886990816383
30.870539122043283,360.0003814492965,-329.12984232725324,0.08575140670063756,0.4740182281259655,1.5840232137979906,94.84848484848487,86.84848484848487,0.011111111111111112,7.28579203829204,84.84848484848487,0.9459854659467095,17.353042963909118,7.468974797760666,-10.058732335373266,15.709270892243227,26.195902731529657,65.12521521395956
31.01537056637285,359.9485289141924,-328.9331583478196,0.08616612675132382,0.474523530690828,1.582372207791729,95.15151515151513,87.15151515151513,0.011111111111111112,7.3423294561415,85.15151515151513,0.9549022224901115,17.396189772495134,7.503895804877693,-10.091401628004702,15.763586171858238,26.286457544687007,65.36108024236351
31.15952156796225,359.896672496357,-328.7371509283947,0.0865790765772575,0.47501829476686425,1.5807261530781778,95.45454545454544,87.45454545454544,0.011111111111111112,7.399196807094717,85.45454545454544,0.9638586678251758,17.439621056262574,7.538658974778237,-10.123980575324518,15.818158123541467,26.376877226314193,65.59646630716641
31.30299473743336,359.8448128942501,-328.5418181568167,0.08699026251250305,0.47550267438149635,1.5790850481204208,95.75757575757575,87.75757575757575,0.011111111111111112,7.4563953465471124,85.75757575757575,0.9728549279651647,17.48333490831405,7.573265130604867,-10.156468784374557,15.872986182509525,26.46716271754467,65.83137471971173
31.44579267069933,359.7929508039916,-328.3471581332922,0.08739969085117069,0.4759768206749963,1.5774488914558835,96.06060606060606,88.06060606060606,0.011111111111111112,7.513926332446791,86.06060606060606,0.9818911294977872,17.527329438478574,7.607715092567645,-10.188865862790767,15.928069797753238,26.557314946616597,66.06580678887924
31.58791794902817,359.74108691942916,-328.153168970401,0.08780736784759557,0.4764408819654996,1.575817681697454,96.36363636363637,88.36363636363637,0.011111111111111112,7.571791025317726,86.36363636363637,0.9909673996035337,17.57160277322732,7.642009677971139,-10.221171418742811,15.98340843205918,26.647334829110132,66.29976382109783
31.729373139102908,359.68922193204656,-327.95984879294366,0.08821329971654615,0.4768950038124312,1.5741914175336986,96.66666666666669,88.66666666666669,0.011111111111111112,7.629990688276887,86.66666666666669,1.0000838660523876,17.616153055599185,7.676149701230031,-10.253385060877399,16.039001562004206,26.737223268182394,66.53324712032938
31.87016079305202,359.6373565310025,-327.7671957379505,0.08861749263331785,0.4773393290776255,1.5725700977296484,96.969696969697,88.969696969697,0.011111111111111112,7.688526587045279,86.969696969697,1.0092406572204748,17.660978445152473,7.710135973881485,-10.285506398273062,16.094848677981368,26.826981154794954,66.76625798807635
32.01028344851453,359.5854914031391,-327.57520795462455,0.08901995273393026,0.4777739979853741,1.5709537211276219,97.27272727272725,89.27272727272725,0.011111111111111112,7.747399989970685,87.27272727272725,1.01843790209944,17.70607711788501,7.743969304608321,-10.31753504038036,16.15094928421241,26.916609367935344,66.99879772338394
32.149743628679204,359.5336272328921,-327.3838836042129,0.0894206861152763,0.4781991481806312,1.5693422866474844,97.57575757575756,89.57575757575756,0.011111111111111112,7.806612168043104,87.57575757575756,1.027675730306469,17.751447266167467,7.777650499250598,-10.349470596966352,16.207302898758183,27.006108774834853,67.23086762282398
32.288543842337454,359.4817647023934,-327.19322086005593,0.08981969883526189,0.4786149147856357,1.5677357932877911,97.87878787878788,89.87878787878788,0.011111111111111112,7.866164394911551,87.87878787878788,1.0369542720898646,17.79708709869255,7.811180360825617,-10.381312678065779,16.263909053542253,27.095480231180513,67.46246898051432
32.42668658393019,359.42990449136096,-327.0032179074308,0.09021699691298107,0.47902143045523893,1.5661342401260665,98.18181818181819,90.18181818181819,0.011111111111111112,7.926057946905441,88.18181818181819,1.0462736583421752,17.842994840392777,7.844559689545456,-10.413060893919225,16.320767294361183,27.1847245813222,67.69360308809864
32.56417433359151,359.3780472771689,-326.8138729435774,0.0906125863288375,0.47941882543050135,1.5645376263198056,98.4848484848485,90.4848484848485,0.011111111111111112,7.986294103049969,88.4848484848485,1.0556340206126884,17.889168732391532,7.877789282831017,-10.444714854923674,16.377877180911565,27.27384265847392,67.92427123476017
32.701009557200955,359.32619373479815,-326.6251841775972,0.09100647302471926,0.47980722759118094,1.562945951107046,98.78787878787881,90.78787878787881,0.011111111111111112,8.04687414508901,88.78787878787881,1.0650354911114843,17.935607031930758,7.910869935333338,-10.47627417157048,16.4352382868051,27.36283528491264,68.15447470721263
32.8371947064072,359.2743445368509,-326.4371498304437,0.09139866290407797,0.48018676250635967,1.5613592138070922,99.09090909090912,91.09090909090912,0.011111111111111112,8.107799357497099,89.09090909090912,1.0744782027311843,17.98230801232682,7.943802438944438,-10.507738454402878,16.492850199599566,27.451703272169322,68.38421478970342
32.97273221871287,359.2225003535405,-326.2497681348276,0.09178916183218391,0.4805575534846876,1.5597774138213076,99.39393939393938,91.39393939393938,0.011111111111111112,8.169071027509126,89.39393939393938,1.0839622890353713,18.02926996288727,7.976587582822567,-10.539107313943935,16.55071252080127,27.540447421220787,68.6134927640119
33.107624517467684,359.1706618526789,-326.0630373352112,0.09217797563612655,0.4809197216220107,1.558200550633808,99.69696969696969,91.69696969696969,0.011111111111111112,8.230690445130998,89.69696969696969,1.0934878842993243,18.076491188872346,8.00922615340152,-10.570380360654175,16.60882486591902,27.629068522669407,68.84230990944751
0.010226782130564046,0.11048203927979458,-0.10025525714923053,0.09256511010504459,0.48127338584897467,0.0004788930307661537,100.0,92.0,0.011111111111111112,8.292658903164547,90.0,0.00033935224054854214,0.005575795533703947,0.00247401537795088,-0.0032615434298303935,0.005127619722372976,27.71756735692685,0.021249423781295997
18.44786970077184,409.68993940992317,-391.24206970915134,0.04502885701157887,0.3724765086701701,1.953604811199308,70.0,62.0,0.0125,3.6576118540006934,60.0,0.38110911726258806,16.876692298708832,4.4813016507200025,-8.001988957234241,13.737114109457183,18.18178989698514,49.52760582576101
18.685294949822456,409.63481230278444,-390.949517352962,0.04561451905120576,0.3748874260349626,1.9512776815716577,70.30303030303031,62.30303030303031,0.0125,3.6911471191154566,60.30303030303031,0.38791686769536515,16.889702528085543,4.538652417797049,-8.04538846646799,13.770883347109969,18.28869211802279,49.842415755176155
18.921650196605327,409.57961159892443,-390.65796140231913,0.04619773460582825,0.3772517775046001,1.9489565135337241,70.60606060606062,62.60606060606062,0.0125,3.7249170376944996,60.60606060606062,0.3947590832298913,16.903282303081248,4.595736619061764,-8.088730511750027,13.805047493622878,18.395292083709244,50.156556774274186
19.156940022954654,409.5243381116198,-390.36739808866514,0.046778514095866135,0.3795706046696346,1.9466412993966475,70.90909090909093,62.909090909090935,0.0125,3.7589226877049975,60.909090909090935,0.4016358778483447,16.917427567102315,4.652555518268763,-8.132014392961803,13.83960457025762,18.501593952841215,50.47003057475487
19.391168985958426,409.4689926582377,-390.0778236722793,0.04735686787923211,0.38184491900656237,1.9443320315519521,71.21212121212119,63.21212121212119,0.0125,3.7931651491175207,61.21212121212119,0.4085473656560896,16.93213429251533,4.709110374174426,-8.17523941563573,13.874552616710115,18.60760178348684,50.78283884569686
19.624341618015375,409.41357606014896,-389.7892344421336,0.047932806251476785,0.3840757029499568,1.9420287024709406,71.5151515151515,63.5151515151515,0.0125,3.8276455038913713,61.5151515151515,0.4154936608842165,16.94739848059632,4.765402440540129,-8.218404890943017,13.909889691077648,18.713319536373206,51.09498327357701
19.856462427079023,409.3580891425648,-389.50162671548577,0.04850633944640026,0.3862639109228049,1.9397313047042877,71.81818181818181,63.81818181818181,0.0125,3.862364835986205,61.81818181818181,0.4224748778950184,16.963216161253193,4.821432966174708,-8.261510135581847,13.945613869741074,18.818751078127217,51.406465542278816
20.08753589672279,409.30253273415104,-389.21499683742826,0.04907747763625491,0.3884104703201832,1.9374398308802516,72.12121212121212,64.12121212121212,0.0125,3.89732423135326,62.121212121212125,0.42949113118833293,16.97958339292878,4.877203194944613,-8.304554471740639,13.981723247321087,18.923900184378635,51.71728733307262
20.31756648639805,409.2469076671652,-388.92934118076715,0.049646230932359404,0.39051628245499537,1.935154273705601,72.42424242424244,64.42424242424244,0.0125,3.9325247779461194,62.424242424242436,0.43654253540280186,16.996496262340536,4.932714365819237,-8.347537226999458,14.018215936563115,19.028770542733437,52.0274503246597
20.54655863148095,409.1912147770036,-388.6446561455227,0.05021260938526791,0.3925822234609306,1.9328746259635183,72.72727272727275,64.72727272727275,0.0125,3.9679675657112012,62.72727272727275,0.44362920532019434,17.013950884396785,4.987967712876156,-8.39045773429289,14.055090068300247,19.13336575562172,52.33695619314185
20.77451674348338,409.1354549021888,-388.36093815870544,0.05077662298528956,0.3946091451608678,1.9306008805137296,73.030303030303,65.030303030303,0.0125,4.003653686593307,63.030303030303,0.45075125586660714,17.03194340197617,5.042964465335718,-8.43331533182908,14.092343791349416,19.23768934302922,52.64580661204485
21.00144521016053,409.07962888421974,-388.07818367405923,0.05133828166277253,0.39659787589786194,1.9283330302920478,73.33333333333331,65.33333333333331,0.0125,4.039584234534348,63.333333333333314,0.4579088021272288,17.050469985789377,5.097705847582585,-8.476109363030343,14.129975272468847,19.34174474511391,52.9540032523249
21.22734839571435,409.023737567268,-387.7963891715536,0.05189759528864338,0.3985492213342632,1.9260710683090931,73.63636363636363,65.63636363636363,0.0125,4.075760305479756,63.636363636363626,0.4651019593260902,17.06952683415944,5.1521930791975485,-8.518839176447191,14.167982696235889,19.445535324722176,53.26154778235278
21.452230640824467,408.9677817982056,-387.51555115738114,0.05245457367448448,0.4004639652149896,1.9238149876505073,73.93939393939394,65.93939393939394,0.0125,4.112182997365855,63.93939393939394,0.47233084286338267,17.089110172966436,5.206427374960747,-8.561504125739734,14.20636426505083,19.54906436979474,53.568441867941374
21.676096262945777,408.9117624263056,-387.2356661633598,0.05300922657330568,0.40234287010540615,1.9215647814760781,74.24242424242425,66.24242424242425,0.0125,4.148853410142867,64.24242424242425,0.47959556829507477,17.109216255313648,5.260409944910119,-8.604103569538418,14.245118198980423,19.652335095685395,53.87468717232905
21.898949556295364,408.8556803031225,-386.95673074682713,0.05356156367953516,0.40418667809388126,1.9193204430189428,74.54545454545456,66.54545454545456,0.0125,4.185772645753395,64.54545454545456,0.4868962513405514,17.12984136154202,5.3141419943295425,-8.646636871454866,14.284242735757246,19.755350647383818,54.18028535618596
22.12079479206418,408.79953628246506,-386.67874149040085,0.05411159462954857,0.4059961114705244,1.9170819655859535,74.84848484848487,66.84848484848487,0.0125,4.222941808145424,64.84848484848487,0.49423300789702584,17.15098179898299,5.367624723790087,-8.689103399979132,14.323736130690971,19.85811410165042,54.48523807763161
22.34163621855919,408.74333122004043,-386.40169500148124,0.05465932900207228,0.40777187337826365,1.9148493425562234,75.15151515151513,67.15151515151513,0.0125,4.260362003275282,65.15151515151513,0.5016059540342341,17.17263390178183,5.420859329175094,-8.731502528408383,14.363596656582773,19.96062846907054,54.78954699220831
22.561478061323875,408.6870659734923,-386.1255879121684,0.05520477631848331,0.4095146484376886,1.9126225673814865,75.45454545454544,67.45454545454544,0.0125,4.298034339106642,65.45454545454544,0.5090152060019044,17.194794030768577,5.47384700170166,-8.773833634795277,14.403822603676865,20.06289669602873,55.09321375290635
22.7803245232348,408.6307414021902,-385.8504168789554,0.055747946043084216,0.4112251033474287,1.9104016335852683,75.75757575757575,67.75757575757575,0.0125,4.335959925607223,65.75757575757575,0.5164608802348638,17.217458573336316,5.526588927931712,-8.8160961018954,14.44441227960749,20.164921666606723,55.39624001015463
22.99817978471089,408.5743583671014,-385.5761785823905,0.056288847583643935,0.4129038874632921,1.908186534762724,76.06060606060606,68.06060606060606,0.0125,4.374139874762454,66.06060606060606,0.5239430933563791,17.240623943196915,5.579086289818111,-8.85828931707195,14.485364009299456,20.266706204411012,55.698627411822244
23.215048003737756,408.5179177306183,-385.30286972688054,0.05682749029149327,0.4145516333519461,1.9059772645798672,76.36363636363637,68.36363636363637,0.0125,4.412575300563476,66.36363636363637,0.5314619621856992,17.264286580336382,5.631340264701187,-8.9004126722687,14.526676134954567,20.36825307433033,56.00037760321316
23.430933316103822,408.4614203565152,-385.03048704041134,0.05736388346212165,0.4161689573271193,1.903773816773823,76.66666666666669,68.66666666666669,0.0125,4.451267319022601,66.66666666666669,0.5390176037383548,17.288442950764342,5.683352025351134,-8.942465563914153,14.568347015939677,20.469564984228967,56.30149222707766
23.645839835455728,408.404867109774,-384.75902727431827,0.0578980363353506,0.41775645996244953,1.9015761851521207,76.969696969697,68.969696969697,0.0125,4.4902170481671435,66.969696969697,0.5466101352289008,17.313089546425296,5.735122739981879,-8.984447392877861,14.610375028758213,20.57064458657756,56.6019729236052
23.859771653436447,408.3482588564275,-384.48848720299105,0.05842995809570816,0.41931472658646,1.8993843635923564,77.27272727272725,69.27272727272725,0.0125,4.529425608045386,67.27272727272725,0.5542396740862615,17.33822288502474,5.786653572277,-9.026357564401048,14.652758566986956,20.671494480022016,56.90182133041949
24.072732839837514,408.2915964634704,-384.2188636236329,0.05895965787282934,0.4208443277592139,1.8971983460419999,77.57575757575756,69.57575757575756,0.0125,4.568894120730501,67.57575757575756,0.5619063379418365,17.363839509874488,5.837945681409597,-9.068195488028046,14.695496041197874,20.77211721089913,57.20103908258146
24.284727442665748,408.23488079877126,-383.9501533561055,0.05948714474164757,0.42234581972976487,1.8950181265182546,77.87878787878788,69.87878787878788,0.0125,4.60862371031815,67.87878787878788,0.5696102446554138,17.389935989780227,5.889000222062968,-9.10996057756195,14.73858587893666,20.87251527469311,57.49962781259246
24.495759488312316,408.1781127309176,-383.68235324260525,0.060012427722847074,0.4238197448785501,1.8928436991076227,78.18181818181819,70.18181818181819,0.0125,4.648615502933869,68.18181818181819,0.5773515122958972,17.416508918868097,5.939818344454395,-9.151652250986293,14.782026524632096,20.972691117445265,57.7975891503871
24.705832981662528,408.12129312911526,-383.41546014745273,0.06053551578316319,0.42526663214247307,1.8906750579658504,78.4848484848485,70.4848484848485,0.0125,4.688870626738062,68.4848484848485,0.5851302591697359,17.443554916425697,5.990401194358434,-9.193269930398671,14.825816439555197,21.072647137107893,58.09492472333349
24.914951906187923,408.06442286305725,-383.1494709568693,0.06105641783564444,0.4266869974242101,1.8885121973174965,78.78787878787881,70.78787878787881,0.0125,4.72939021192416,68.78787878787881,0.5929466038109382,17.47107062679774,6.04074991312779,-9.234813041965548,14.869954101770919,21.172385684855797,58.391636156228124
25.12312022409468,408.00750280282216,-382.88438257872747,0.06157514274004891,0.4280813439876016,1.8863551114558144,79.09090909090907,71.09090909090907,0.0125,4.7701753907261235,69.09090909090907,0.600800664984122,17.49905271921638,6.090865637712451,-9.276281015845788,14.914438006067163,21.271909066349462,58.68772507129466
25.330341876421535,407.9505338188159,-382.6201919423944,0.062091699303111,0.42945016283789417,1.8842037947428696,79.39393939393938,71.39393939393938,0.0125,4.811227297421819,69.39393939393938,0.6086925617059998,17.52749788766326,6.140749500687445,-9.31767328613457,14.959266663922135,21.37121954295322,58.98319308818857
25.536620783141892,407.8935167816138,-382.35689599847194,0.06260609627883397,0.4307939330885372,1.882058241608968,79.69696969696969,71.69696969696969,0.0125,4.852547068332177,69.69696969696969,0.6166224132314129,17.556402850759703,6.190402630261914,-9.35898929080807,15.004438603444958,21.47031933291527,59.278041823986364
25.741960843301754,407.8364525618475,-382.0944917185458,0.06311834236886425,0.43211312231546956,1.8799184465526573,80.0,72.0,0.0125,4.8941358418323295,70.0,0.6245903390730991,17.58576435158148,6.239826150314819,-9.40022847164903,15.04995236932037,21.569210612503618,59.572272893181236
25.946365935115082,407.77934203021385,-381.8329760950988,0.06362844622274323,0.43340818689802935,1.8777844041409695,80.30303030303031,72.30303030303031,0.0125,4.935994758350488,70.30303030303031,0.6325964589955885,17.615579157564206,6.289021180407115,-9.441390274197376,15.095806522769534,21.667895517106643,59.86588790769577
26.14983991608804,407.7221860572151,-381.57234614112707,0.0641364164382717,0.4346795723486257,1.875656109008702,80.60606060606062,72.60606060606062,0.0125,4.978124960377894,70.60606060606062,0.6406408930293037,17.645844060323505,6.337988835809185,-9.482474147673125,15.141999641488868,21.766376142294032,60.1588884768551
26.35238662307824,407.66498551320757,-381.3125988901293,0.0646422615616677,0.43592771362948435,1.873533555858791,80.90909090909093,72.90909090909093,0.0125,5.020527592462563,70.90909090909093,0.6487237614776421,17.676555875590893,6.386730227509943,-9.52347954494781,15.188530319630667,21.864654544844015,60.45127620740438
26.554009872486418,407.60774126821383,-381.0537313957274,0.06514599008808658,0.43715303546079665,1.8714167394620478,81.21212121212119,73.21212121212119,0.0125,5.063203801229319,71.21212121212119,0.6568451849098218,17.707711442986366,6.435246462254636,-9.564405922436608,15.235397167714217,21.96273274373693,60.74305270349141
26.754713460284176,407.550454191925,-380.7957407316408,0.06564761046170926,0.4383559526153356,1.8693056546573108,81.5151515151515,73.5151515151515,0.0125,5.106154735370449,71.5151515151515,0.6650052841736458,17.73930762598046,6.483538642550435,-9.60525274008384,15.2825988126207,22.060612721115486,61.034219566676825
26.954501162161137,407.49312515354507,-380.53862399138393,0.066147131076149,0.439536870205051,1.867200296351279,81.81818181818181,73.81818181818181,0.0125,5.1493815456600185,71.81818181818181,0.673204180408824,17.77134131169587,6.531607866697442,-9.646019461271926,15.33013389753021,22.158296423212015,61.3247783959203
27.153376733618394,407.4357550216729,-380.2823782880545,0.06664456027472114,0.4406961839569616,1.8651006595182886,82.12121212121212,74.12121212121212,0.0125,5.192885384956772,72.12121212121212,0.6814419950429194,17.8038094107986,6.579455228804672,-9.686705552768,15.378001081878192,22.255785761248948,61.61473078757177
27.351343910055007,407.3783446643561,-380.0270007543011,0.06713990635066797,0.44183428047937146,1.8630067392008258,82.42424242424244,74.42424242424244,0.0125,5.236667408204155,72.42424242424244,0.6897188497968669,17.836708857403046,6.627081818808076,-9.7273104846818,15.426199041326191,22.35308261230876,61.90407833538846
27.548406406903673,407.3208949488779,-379.7724885419742,0.06763317754754816,0.4429515375201645,1.86091853050916,82.72727272727275,74.72727272727275,0.0125,5.280728772445811,72.72727272727275,0.6980348666960847,17.870036608883773,6.674488722499035,-9.767833730374349,15.474726467704542,22.450188820175367,62.192822630510875
27.744567919697154,407.2634067417274,-379.51883882203026,0.06812438205942675,0.44404832421511775,1.8588360286214658,83.030303030303,75.030303030303,0.0125,5.325070636823961,73.030303030303,0.7063901680758895,17.90378964579488,6.72167702153952,-9.80827476642335,15.523582068986938,22.547106196149937,62.48096526146643
27.939832124181642,407.20588090853016,-379.2660487843485,0.06861352803118703,0.445125001328704,1.8567592287838908,83.33333333333331,75.33333333333331,0.0125,5.369694162586549,73.33333333333331,0.7147848765802837,17.937964971737905,6.7686477934784826,-9.848633072553058,15.572764569243612,22.643836519841624,62.768507814166526
28.13420267641811,407.148318313971,-379.0141156375529,0.06910062355881455,0.44618192148671176,1.8546881263107327,83.63636363636363,75.63636363636363,0.0125,5.414600513096533,73.63636363636363,0.7232191151803671,17.97255961321934,6.815402111781239,-9.8889081315729,15.622272708608044,22.7403815399312,63.055451871901994
28.32768321287054,407.09071982170326,-378.76303660883275,0.06958567668965149,0.4472194294009843,1.8526227165843319,83.93939393939394,75.93939393939394,0.0125,5.45979085383496,73.93939393939394,0.7316930071666365,18.00757061955091,6.861941045843469,-9.929099429323733,15.672105243237285,22.836742974914106,63.34179901533632
28.520277350496613,407.03308629431876,-378.51280894382217,0.070068695422647,0.44823786208674604,1.850562995055383,84.24242424242425,76.24242424242425,0.0125,5.505266352407069,74.24242424242425,0.7402066761677109,18.042995062725524,6.908265661010592,-9.969206454619421,15.722260945284404,22.932922513818053,63.62755082250766
28.71198868686648,406.9754185932289,-378.26342990636243,0.07054968770869195,0.44923754907335883,1.848508957242936,84.54545454545456,76.54545454545456,0.0125,5.551028178555092,74.54545454545456,0.7487602461516588,18.07883003726763,6.9543770186061735,-10.009228699172889,15.772738602852572,23.028921816899445,63.91270886881701
28.90282080023764,406.91771757863575,-378.0148967783981,0.07102866145083066,0.45021881260745017,1.846460598734503,84.84848484848487,76.84848484848487,0.0125,5.597077504157652,74.84848484848487,0.7573538414220282,18.115072660154553,7.000276175939938,-10.049165657553749,15.82353701996277,23.124742516321028,64.19727472702984
29.092777249643998,406.8599841094853,-377.7672068598413,0.07150562450451058,0.4511819678497101,1.8444179151864988,85.15151515151513,77.15151515151513,0.0125,5.643415503241818,75.15151515151513,0.7659875866464636,18.15172007067516,7.045964186339109,-10.089016827121604,15.87465501653913,23.22038621680366,64.48124996727458
29.281861574978542,406.8022190432937,-377.5203574683151,0.07198058467783883,0.45212732306539805,1.84238090232374,85.45454545454544,77.45454545454544,0.0125,5.690043351985931,75.45454545454544,0.7746616068494296,18.188769430328158,7.091442099157067,-10.128781707971452,15.926091428363204,23.315854496263505,64.76463615702133
29.47007729712966,406.74442323623924,-377.2743459391096,0.07245354973192414,0.45305517980929466,1.8403495559404042,85.75757575757575,77.75757575757575,0.0125,5.736962228733705,75.75757575757575,0.7833760274091667,18.226217922683688,7.136710959803445,-10.168459802862458,15.97784510703384,23.41114890643023,65.04743486110137
29.657427918011876,406.6865975429981,-377.0291696249862,0.0729245273810044,0.4539658331034331,1.8383238718997266,86.06060606060606,78.06060606060606,0.0125,5.784173313995133,76.06060606060606,0.792130974085896,18.264062753296578,7.1817718097581,-10.208050617177616,16.02991491996296,23.506270973442014,65.32964764168635
29.843916920697183,406.6287428167559,-376.78482589605875,0.07339352529279052,0.4548595716105406,1.8363038461346102,86.36363636363637,78.36363636363637,0.0125,5.831677790461197,76.36363636363637,0.8009265730188805,18.30230114956447,7.226625686595163,-10.24755365884449,16.082299750334023,23.601222198427806,65.61127605829545
30.029547769472515,406.57085990904994,-376.5413121395774,0.07386055108865927,0.4557366778010942,1.8342894746471887,86.66666666666669,78.66666666666669,0.0125,5.879476843004159,76.66666666666669,0.8097629507234594,18.34093036064833,7.271273623992947,-10.286968438293865,16.13499849707087,23.696004058072365,65.8923216677743
30.214323909941587,406.5129496698655,-376.29862575992394,0.07432561234390943,0.4565974281155285,1.832280753509964,86.969696969697,78.969696969697,0.0125,5.927571658692204,76.969696969697,0.8186402341190168,18.37994765733705,7.3157166517666745,-10.326294468393664,16.188010074829073,23.790618005160802,66.17278602431537
30.39824876911771,406.4550129474322,-376.0567641783145,0.07478871658805003,0.45744209312158884,1.8302776788652992,87.27272727272725,79.27272727272725,0.0125,5.975963426797996,77.27272727272725,0.8275585505147338,18.419350331934417,7.359955795882673,-10.365531264382808,16.241333413949015,23.88506546911297,66.45267067942916
30.58132575549438,406.39705058827155,-375.81572483277716,0.07524987130498861,0.458270937666198,1.8282802469261257,87.57575757575756,79.57575757575756,0.0125,6.02465333880487,77.57575757575756,0.8365180276301953,18.45913569816487,7.403992078475127,-10.404678343821544,16.29496746044865,23.979347856498364,66.73197718195617
30.7635582591182,406.33906343710714,-375.57550517798893,0.07570908393325014,0.45908422102282886,1.8262884539760016,87.87878787878788,79.87878787878788,0.0125,6.073642588413643,77.87878787878788,0.8455187936009718,18.49930109107106,7.447826517866041,-10.443735226537306,16.34891117600077,24.073466551537813,67.01070707805577
30.944949651692063,406.28105233683755,-375.3361026851455,0.07616636186625896,0.45988219703473215,1.824302296369603,88.18181818181819,80.18181818181819,0.0125,6.122932371556933,78.18181818181819,0.8545609769809785,18.539843866893044,7.491460128588365,-10.482701434555082,16.403163537907304,24.16742291659158,67.28886191120587
31.125503286667048,406.22301812847843,-375.0975148418114,0.07662171245259866,0.46066511425366613,1.8223217705329762,88.4848484848485,80.4848484848485,0.0125,6.1725238864098,78.4848484848485,0.8636447067534042,18.580761402946486,7.534893921406919,-10.52157649203575,16.45772353907106,24.261218292633025,67.56644322219661
31.305222499276795,406.1649616511086,-374.85973915183183,0.07707514299612984,0.4614332160735609,1.8203468729637349,88.78787878787881,80.78787878787881,0.0125,6.222418333391503,78.78787878787881,0.8727701123366124,18.622051097566406,7.578128903330736,-10.56035992523546,16.512590187998295,24.354853999709075,67.84345254912505
31.484110606655708,406.1068837418529,-374.62277313519724,0.07752666075630717,0.4621867408613343,1.8183776002315692,89.09090909090907,81.09090909090907,0.0125,6.272616915180816,79.09090909090907,0.8819373235925738,18.66371036996828,7.62116607763452,-10.599051262432926,16.567762508762446,24.4483313373882,68.11989142739515
31.66217090791195,406.048785235829,-374.3866143279171,0.07797627294839186,0.4629259220831536,1.8164139489786326,89.39393939393938,81.39393939393938,0.0125,6.323120836728504,79.39393939393938,0.8911464708380203,18.705736660141604,7.6640064438852065,-10.637650033869454,16.623239540995378,24.541651585195414,68.39576138971236
31.839406684190294,405.99066696607343,-374.15126028188314,0.07842398674364343,0.46365098842680397,1.8144559159196445,89.69696969696969,81.69696969696969,0.0125,6.373931305262362,79.69696969696969,0.9003976848459982,18.748127428769905,7.70665099795216,-10.676155771698854,16.67902033986921,24.634816003036537,68.67106396607358
32.015821198766204,405.93252976357365,-373.91670856480744,0.07886980926956778,0.4643621639207422,1.8125034978426746,90.0,82.0,0.0125,6.425049530301911,80.0,0.9096910968555665,18.79088015711779,7.74910073203182,-10.714568009921274,16.735103976083906,24.727825831609774,68.94580068377556
32.19141769710514,405.874374457193,-373.6829567600879,0.07931374761010028,0.46505966804924803,1.8105566916093463,90.30303030303031,82.30303030303031,0.0125,6.476476723666573,80.30303030303031,0.9190268385861449,18.8339923469375,7.791356634665625,-10.7528862843313,16.79148953585797,24.820682292806087,69.21997306740474
32.366199406949775,405.816201873591,-373.45000246664125,0.07975580880585843,0.4657437158645896,1.8086154941550547,90.60606060606062,82.60606060606062,0.0125,6.528214099488845,80.60606060606062,0.9284050422358823,18.877461520363077,7.833419690758539,-10.791110132452205,16.848176120905293,24.91338659010037,69.49358263882604
32.54016953838856,405.7580128372702,-373.21784329888163,0.08019599985432412,0.46641451809549006,1.806679902489764,90.90909090909093,82.90909090909093,0.0125,6.58026287422414,80.90909090909093,0.9378258404923467,18.921285219825847,7.875290881598261,-10.829239093481892,16.905162848434564,25.005939908930493,69.76663091719315
32.71333128392155,405.69980817050646,-372.9864768865849,0.08063432771004139,0.4670722812525216,1.8047499136983118,91.21212121212119,83.21212121212119,0.0125,6.632624266662544,81.21212121212119,0.9472893665521894,18.965461007950232,7.916971184875791,-10.867272708234962,16.96244885114325,25.098343417065845,70.03911941893884
32.885687818562666,405.6415886933086,-372.755900874746,0.08107079928489871,0.4677172077309259,1.8028255249408216,91.5151515151515,83.5151515151515,0.0125,6.685299497944531,81.5151515151515,0.956795754108352,19.009986467447654,7.958461574706696,-10.905210519074888,17.020033277187814,25.19059826496935,70.31104965777001
