W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
33.05724229985631,405.58335522337256,-372.5261129235163,0.08150542144820079,0.46834949590925967,1.800906733453078,91.81818181818181,83.81818181818181,0.0125,6.738289791565216,81.81818181818181,0.9663451373817726,19.054859201052906,7.999763021642508,-10.943052069869326,17.077915290207862,25.282705586145074,70.58242314466158
33.227997868000884,405.5251085760969,-372.297110708096,0.08193820102699174,0.4689693402466366,1.7989935365472434,92.12121212121212,84.12121212121212,0.0125,6.791596373393867,82.12121212121212,0.9759376511107898,19.10007683140421,8.040876492697713,-10.980796905919787,17.136094069292923,25.37466649748158,70.85324138786105
33.397957645892994,405.4668495645618,-372.06889191866884,0.08236914480618987,0.46957693137611894,1.797085931612401,92.42424242424244,84.42424242424244,0.0125,6.845220471683913,82.42424242424244,0.9855734305728187,19.14563700096206,8.081802951367692,-11.018444573907978,17.194568808994593,25.46648209958287,71.12350589288658
33.56712473920053,405.40857899944564,-371.8414542602451,0.08279825952880596,0.4701724561959221,1.79518391611481,92.72727272727275,84.72727272727275,0.0125,6.899163317086406,82.72727272727275,0.995252611585639,19.19153737191627,8.122543357644481,-11.055994621831873,17.253338719314513,25.558153477092723,71.39321816251402
33.73550223641889,405.35029768898784,-371.61479545256896,0.08322555189611097,0.4707560979577489,1.7932874875983635,93.030303030303,85.030303030303,0.0125,6.953426142661364,83.030303030303,1.0049753305220428,19.23777562610009,8.16309866803752,-11.093446598953408,17.312403025706246,25.64968169900945,71.66237969677177
33.90309320896124,405.292006439098,-371.3889132301367,0.08365102856785742,0.4713280363529355,1.7913966436857613,93.33333333333331,85.33333333333331,0.0125,7.008010183893866,83.33333333333331,1.0147417243132981,19.284349464900835,8.203469835595307,-11.130800055734554,17.371760969074884,25.741067818993997,71.93099199296142
34.069900711200134,405.2337060531541,-371.16380534195395,0.08407469616244415,0.4718884475958617,1.789511382078209,93.63636363636363,85.63636363636363,0.0125,7.062916678704651,83.63636363636363,1.0245519304619624,19.331256609171028,8.243657809918993,-11.168054543780798,17.431411805771184,25.832312875669007,72.19905654562355
34.23592778055698,405.1753973321159,-370.93946955155894,0.08449656125713459,0.47243750450533073,1.7876317005567115,93.93939393939394,85.93939393939394,0.0125,7.118146867469361,83.93939393939394,1.0344060870506415,19.378494799133428,8.283663537188175,-11.205209615774177,17.491354807598068,25.92341789291073,72.46657484655873
34.40117743753486,405.1170810744324,-370.71590363689756,0.08491663038817737,0.47297537658314137,1.7857575969822483,94.24242424242425,86.24242424242425,0.0125,7.173701993026451,84.24242424242425,1.0443043327548098,19.42606179431553,8.323487960176024,-11.242264825425876,17.55158926182049,26.014383880133163,72.73354838481258
34.56565268581667,405.0587580760853,-370.4931053902686,0.08533491005105966,0.473502230091223,1.7838890692966185,94.54545454545456,86.54545454545456,0.0125,7.229583300694975,84.54545454545456,1.0542468068391684,19.473955373453997,8.363132018266555,-11.279219727408899,17.612114471150818,26.105211832567523,72.9999786466843
34.7293565122987,405.00042913045866,-370.27107261815996,0.08575140670063756,0.4740182281259655,1.7820261155227397,94.84848484848487,86.84848484848487,0.0125,7.28579203829204,84.84848484848487,1.0642336491900486,19.522173334397763,8.402596647480756,-11.316073877294926,17.67292975377364,26.195902731529657,73.26586711570452
34.892291887169456,404.9420950284665,-370.049803141297,0.08616612675132382,0.4745235306908279,1.780168733765695,95.15151515151513,87.15151515151513,0.0125,7.3423294561415,85.15151515151513,1.0742650003013754,19.57071349405703,8.441882780487404,-11.352826831505288,17.73403444334052,26.286457544687007,73.53121527265895
35.05446176395753,404.8837565584016,-369.8292947944441,0.0865790765772575,0.4750182947668643,1.77831692221295,95.45454545454544,87.45454545454544,0.0125,7.399196807094717,85.45454545454544,1.084341001303323,19.61957368829539,8.480991346625515,-11.389478147240087,17.79542788898414,26.376877226314193,73.7960245955622
35.215869079612524,404.8254145060314,-369.60954542641883,0.08699026251250304,0.47550267438149624,1.7764706791354736,95.75757575757575,87.75757575757575,0.0125,7.4563953465471124,85.75757575757575,1.0944617939608103,19.66875177185331,8.519923271930487,-11.426027382421378,17.85710945532323,26.46716271754467,74.0602965596757
35.37651675453675,404.76706965449057,-369.39055289995383,0.08739969085117069,0.47597682067499636,1.7746300028878692,96.06060606060606,88.06060606060606,0.0125,7.513926332446791,86.06060606060606,1.1046275206850107,19.7182456182884,8.558679479138597,-11.46247409563962,17.91907852247239,26.557314946616597,74.32403263748915
35.536407692656695,404.70872278435786,-369.17231509170114,0.08780736784759557,0.47644088196549955,1.772794891909636,96.36363636363637,88.36363636363637,0.0125,7.571791025317726,86.36363636363637,1.1148383245539755,19.768053119880747,8.597260887717532,-11.498817846085661,17.981334486066594,26.647334829110132,74.58723429873507
35.695544781490774,404.65037467355245,-368.9548298920617,0.08821329971654614,0.47689500381243116,1.7709653447254112,96.66666666666669,88.66666666666669,0.0125,7.629990688276887,86.66666666666669,1.1250943493089363,19.818172187549095,8.635668413883785,-11.535058193487075,18.043876757254743,26.737223268182394,74.84990301037057
35.85393089218352,404.5920260973778,-368.73809520519427,0.08861749263331785,0.47733932907762555,1.7691413599458543,96.969696969697,88.969696969697,0.0125,7.688526587045279,86.969696969697,1.1353957393730343,19.86860075079653,8.673902970616666,-11.571194698057194,18.106704762729038,26.826981154794954,75.11204023658588
36.01156887957884,404.5336778285315,-368.5221089489526,0.08901995273393025,0.477773997985374,1.7673229362685747,97.27272727272725,89.27272727272725,0.0125,7.747399989970685,87.27272727272725,1.1457426398618702,19.919336757620634,8.711965467684365,-11.607226920427907,18.16981794473896,26.916609367935344,75.37364743880694
36.1684615822641,404.4753306370036,-368.3068690547395,0.0894206861152763,0.4781991481806312,1.7655100724784198,97.57575757575756,89.57575757575756,0.0125,7.806612168043104,87.57575757575756,1.1561351965947775,19.970378174438395,8.749856811656919,-11.643154421587145,18.233215761102947,27.006108774834853,75.63472607567697
36.32461182262964,404.4169852901926,-368.092373467563,0.0898196988352619,0.4786149147856358,1.7637027674487653,97.87878787878788,89.87878787878788,0.0125,7.866164394911551,87.87878787878788,1.1665735561010977,20.02172298602911,8.78757790592882,-11.678976762824002,18.29689768523503,27.095480231180513,75.89527760307861
36.48002240692146,404.3586425527811,-367.8786201458596,0.09021699691298105,0.4790214304552389,1.7619010201418248,98.18181818181819,90.18181818181819,0.0125,7.926057946905441,88.18181818181819,1.1770578656349469,20.07336919544187,8.825129650738646,-11.714693505659126,18.36086320615634,27.1847245813222,76.15530347411097
36.634696125290446,404.300303186815,-367.6656070615245,0.0906125863288375,0.47941882543050135,1.7601048296097812,98.4848484848485,90.4848484848485,0.0125,7.986294103049969,88.4848484848485,1.1875882731892742,20.12531482394047,8.862512943184889,-11.750304211789132,18.425111828525502,27.27384265847392,76.41480513910518
36.788635751851075,404.24196795164795,-367.4533321997969,0.09100647302471926,0.47980722759118094,1.7583141949954268,98.78787878787881,90.78787878787881,0.0125,8.04687414508901,88.78787878787881,1.1981649275004198,20.17755791092211,8.899728677250003,-11.785808443016792,18.489643072655745,27.36283528491264,76.67378404561421
36.9418440447081,404.18363760395727,-367.2417935592492,0.09139866290407796,0.4801867625063596,1.7565291155329787,99.09090909090912,91.09090909090912,0.0125,8.107799357497099,89.09090909090912,1.2087879780725823,20.230096513867664,8.936777743812492,-11.82120576120324,18.554456474549497,27.451703272169322,76.93224163841634
37.094323746051984,404.12531289773307,-367.03098915168107,0.09178916183218391,0.48055755348468765,1.7547495905489712,99.39393939393938,91.39393939393938,0.0125,8.169071027509126,89.39393939393938,1.219457575164793,20.28292870824818,8.97366103067538,-11.856495728186927,18.619551585901426,27.540447421220787,77.19017935951338
37.24607758215115,404.06699458426385,-366.8209170021127,0.09217797563612655,0.4809197216220107,1.7529756194630344,99.69696969696969,91.69696969696969,0.0125,8.230690445130998,89.69696969696969,1.2301738698367402,20.33605258748139,9.010379422576719,-11.89167790573595,18.6849279741589,27.629068522669407,77.44759864812846
0.01150512989688455,0.1242922941897689,-0.11278716429288435,0.09256511010504458,0.4812733858489746,0.0005387546596119229,100.0,92.0,0.0125,8.292658903164547,90.0,0.0003817712706171099,0.006272769975416939,0.0027832673001947396,-0.0036692363585591934,0.005768572187669595,27.71756735692685,0.023905601753957995
20.497633000857594,455.21104378880347,-434.7134107879459,0.04502885701157886,0.37247650867017007,2.1706720124436756,70.0,62.0,0.013888888888888888,3.6576118540006934,60.0,0.42345457473620896,18.751880331898697,4.979224056355559,-8.891098841371377,15.263460121619087,18.18178989698514,55.030673139734446
20.761438833136058,455.1497914475382,-434.3883526144021,0.04561451905120576,0.3748874260349626,2.168086312857397,70.30303030303031,62.30303030303031,0.013888888888888888,3.6911471191154566,60.30303030303031,0.4310187418837389,18.766336142317257,5.0429471308856115,-8.939320518297762,15.300981496788847,18.28869211802279,55.380461950195716
21.02405577400592,455.08845733213826,-434.0644015581324,0.04619773460582825,0.3772517775046001,2.1655072372596935,70.60606060606062,62.60606060606062,0.013888888888888888,3.7249170376944996,60.60606060606062,0.4386212035887681,18.781424781201387,5.1063740211797395,-8.98747834638892,15.338941659580973,18.395292083709244,55.72950752697132
21.285488914394058,455.0270423462441,-433.7415534318501,0.046778514095866135,0.37957060466963466,2.162934777107386,70.90909090909093,62.909090909090935,0.013888888888888888,3.7589226877049975,60.909090909090935,0.4462620864981607,18.79714174122479,5.169506131409733,-9.035571547735337,15.37733841139735,18.501593952841215,56.07781174972763
21.54574331773158,454.9655473980418,-433.4198040803102,0.047356867879232115,0.3818449190065624,2.160368923946613,71.21212121212119,63.21212121212119,0.013888888888888888,3.7931651491175207,61.21212121212119,0.4539415173956551,18.81348254723924,5.232344860193809,-9.083599350706367,15.416169574122337,18.60760178348684,56.425376495218714
21.804824020017083,454.9039734001655,-433.09914938014845,0.047932806251476785,0.3840757029499568,2.1578096694121562,71.5151515151515,63.5151515151515,0.013888888888888888,3.8276455038913713,61.5151515151515,0.46165962320468495,18.83044275621814,5.294891600600142,-9.131560989936686,15.455432990086281,18.713319536373206,56.77220363730779
22.0627360300878,454.8423212695164,-432.7795852394286,0.04850633944640026,0.3862639109228049,2.155257005226986,71.81818181818181,63.81818181818181,0.013888888888888888,3.862364835986205,61.81818181818181,0.4694165309944649,18.848017956947984,5.357147740194122,-9.179455706202056,15.495126521934516,18.818751078127217,57.118295046976456
22.31948432969199,454.7805919268344,-432.4611075971424,0.04907747763625492,0.3884104703201833,2.1527109232002792,72.12121212121212,64.12121212121212,0.013888888888888888,3.89732423135326,62.121212121212125,0.47721236798703653,18.866203769920865,5.419114661049566,-9.227282746378485,15.535248052578982,18.923900184378635,57.4636525923029
22.575073873775604,454.7187862968501,-432.1437124230745,0.049646230932359404,0.39051628245499537,2.150171415228445,72.42424242424244,64.42424242424244,0.013888888888888888,3.9325247779461194,62.424242424242436,0.4850472615586685,18.884995847045033,5.48079373979915,-9.27504136333273,15.575795485070122,19.028770542733437,57.808278138510765
22.829509590534386,454.65690530778176,-431.8273957172474,0.05021260938526791,0.3925822234609305,2.147638473292798,72.72727272727275,64.72727272727275,0.013888888888888888,3.9679675657112012,62.72727272727275,0.4929213392446603,18.90438987155199,5.542186347640175,-9.322730815880988,15.61676674255584,19.13336575562172,58.15217354793539
23.0827963816482,454.5949498913209,-431.51215350967266,0.050776622985289566,0.39460914516086787,2.1451120894596993,73.030303030303,65.030303030303,0.013888888888888888,4.003653686593307,63.030303030303,0.5008347287406746,18.924381557751303,5.603293850373017,-9.370350368698977,15.658159768166017,19.23768934302922,58.49534068004983
23.334939122400584,454.53292098246635,-431.19798186006574,0.051338281662772524,0.3965978758978619,2.1425922558800528,73.33333333333331,65.33333333333331,0.013888888888888888,4.039584234534348,63.333333333333314,0.5087875579191431,18.94496665087709,5.664117608425094,-9.417899292255935,15.699972524965393,19.34174474511391,58.83778139147211
23.585942661904838,454.4708195191867,-430.8848768572818,0.05189759528864338,0.3985492213342632,2.1400789647878815,73.63636363636363,65.63636363636363,0.013888888888888888,4.075760305479756,63.636363636363626,0.5167799548067669,18.966140926843828,5.724658976886161,-9.465376862719102,15.742202995817655,19.445535324722176,59.17949753594754
23.835811823138293,454.4086464424505,-430.57283461931223,0.052454573674484486,0.40046396521498967,2.137572208500563,73.93939393939394,65.93939393939394,0.013888888888888888,4.112182997365855,63.93939393939394,0.5248120476259805,18.987900192184917,5.784919305511938,-9.512782361933034,15.784849183389802,19.54906436979474,59.520490964379285
24.084551403273085,454.3464026958951,-430.261851292622,0.05300922657330568,0.40234287010540615,2.1350719794178645,74.24242424242425,66.24242424242425,0.013888888888888888,4.148853410142867,64.24242424242425,0.5328839647723053,19.01024028368183,5.844899938789023,-9.560115077264914,15.827909109978247,19.652335095685395,59.860763524810054
24.332166173661513,454.2840892256916,-429.9519230520301,0.05356156367953516,0.40418667809388126,2.1325782700210474,74.54545454545456,66.54545454545456,0.013888888888888888,4.185772645753395,64.54545454545456,0.5409958348228348,19.033157068380014,5.904602215921713,-9.607374301616517,15.871380817508044,19.755350647383818,60.20031706242884
24.578660880071308,454.2217069805167,-429.64304610044536,0.054111594629548565,0.4059961114705244,2.1300910728732814,74.84848484848487,66.84848484848487,0.013888888888888888,4.222941808145424,64.84848484848487,0.5491477865522509,19.056646443314428,5.964027470877873,-9.654559333310143,15.915262367434408,19.85811410165042,60.53915341959066
24.824040242843544,454.159256911156,-429.33521666831246,0.05465932900207228,0.4077718733782636,2.1276103806180258,75.15151515151513,67.15151515151513,0.013888888888888888,4.260362003275282,65.15151515151513,0.5573399489269266,19.08070433531315,6.023177032416768,-9.701669476009313,15.959551840647533,19.96062846907054,60.87727443578701
25.06830895702653,454.096739970547,-429.02843101352045,0.05520477631848332,0.40951464843768864,2.1251361859794295,75.45454545454544,67.45454545454544,0.013888888888888888,4.298034339106642,65.45454545454544,0.5655724511132272,19.105326700853972,6.082052224112953,-9.748704038661419,16.004247337418732,20.06289669602873,61.214681947673725
25.31147169248311,454.03415711354467,-428.72268542106156,0.055747946043084216,0.4112251033474287,2.122668481761409,75.75757575757575,67.75757575757575,0.013888888888888888,4.335959925607223,65.75757575757575,0.5738454224831819,19.130509525929234,6.140654364368565,-9.795662335439335,16.049346977341646,20.164921666606723,61.551377789060695
25.553533094123207,453.9715092967793,-428.41797620265606,0.05628884758364394,0.4129038874632921,2.120207260847471,76.06060606060606,68.06060606060606,0.013888888888888888,4.374139874762454,66.06060606060606,0.5821589926181989,19.156248825774348,6.198984766464566,-9.842543685635498,16.094848899221613,20.266706204411012,61.8873637909136
25.794497781930843,453.9087974784648,-428.1142996965339,0.05682749029149327,0.4145516333519461,2.1177525161998525,76.36363636363637,68.36363636363637,0.013888888888888888,4.412575300563476,66.36363636363637,0.5905132913174436,19.18254064481821,6.257044738556878,-9.889347413631889,16.140751261060643,20.36825307433033,62.22264178134796
26.034370351226467,453.8460226183502,-427.81165226712375,0.05736388346212165,0.4161689573271193,2.1153042408598033,76.66666666666669,68.66666666666669,0.013888888888888888,4.451267319022601,66.66666666666669,0.5989084485981719,19.20938105640483,6.314835583723482,-9.936072848793504,16.18705223993298,20.469564984228967,62.55721358564185
26.27315537272858,453.7831856775266,-427.510030304798,0.057898036335350594,0.4177564599624494,2.1128624279468005,76.969696969697,68.969696969697,0.013888888888888888,4.4902170481671435,66.969696969697,0.6073445946987786,19.236766162694778,6.372358599979865,-9.982719325419843,16.23375003195358,20.57064458657756,62.891081026228
26.510857392707162,453.7202876182527,-427.2094302255456,0.05842995809570817,0.4193147265864601,2.1104270706581736,77.27272727272725,69.27272727272725,0.013888888888888888,4.529425608045386,67.27272727272725,0.615821860095846,19.264692094471933,6.4296150803077765,-10.02928618266783,16.280842852207726,20.671494480022016,63.22424592268831
26.74748093315279,453.65732940385595,-426.90984847070314,0.05895965787282934,0.4208443277592138,2.1079981622688884,77.57575757575756,69.57575757575756,0.013888888888888888,4.568894120730501,67.57575757575756,0.6243403754909292,19.29315501097166,6.486606312677328,-10.075772764475605,16.328328934664313,20.77211721089913,63.556710091757175
26.98303049185083,453.5943119986347,-426.6112815067839,0.059487144741647575,0.4223458197297649,2.105575696131394,77.87878787878788,69.87878787878788,0.013888888888888888,4.60862371031815,67.87878787878788,0.6329002718393486,19.3221510997558,6.543333580069962,-10.122178419513281,16.376206532151826,20.87251527469311,63.88847534732494
27.21751054256924,453.5312363676861,-426.3137258251169,0.06001242772284708,0.4238197448785501,2.103159665675136,78.18181818181819,70.18181818181819,0.013888888888888888,4.648615502933869,68.18181818181819,0.6415016803287746,19.351676576520113,6.599798160504882,-10.16850250109588,16.42447391625789,20.972691117445265,64.2195435004301
27.45092553518058,453.4681034767947,-426.0171779416141,0.060535515783163185,0.425266632142473,2.1007500644065003,78.4848484848485,70.4848484848485,0.013888888888888888,4.688870626738062,68.4848484848485,0.6501447324108178,19.381727684917436,6.656001327064928,-10.21474436710963,16.473129377283556,21.072647137107893,64.54991635925943
27.68327989576436,453.40491429228587,-425.7216343965215,0.06105641783564444,0.42668699742421007,2.0983468859083296,78.78787878787881,70.78787878787881,0.013888888888888888,4.72939021192416,68.78787878787881,0.6588295597899312,19.41230069644194,6.711944347919765,-10.260903379961723,16.52217122418991,21.172385684855797,64.87959572914237
27.914578026771864,453.3416697809135,-425.4270917541416,0.061575142740048903,0.4280813439876016,2.0959501238397937,79.09090909090907,71.09090909090907,0.013888888888888888,4.7701753907261235,69.09090909090907,0.6675562944268024,19.443391910240415,6.767628486347164,-10.306978906495317,16.571597784519064,21.271909066349462,65.20858341254961
28.144824307135032,453.27837090979534,-425.1335466026603,0.06209169930311101,0.42945016283789417,2.0935597719365213,79.39393939393938,71.39393939393938,0.013888888888888888,4.811227297421819,69.39393939393938,0.676325068562222,19.474997652959168,6.8230550007638335,-10.352970317927294,16.621407404357928,21.37121954295322,65.5368812090984
28.374023092379883,453.2150186462376,-424.8409955538577,0.06260609627883397,0.43079393308853725,2.0911758240099645,79.69696969696969,71.69696969696969,0.013888888888888888,4.852547068332177,69.69696969696969,0.6851360147015697,19.50711427862189,6.87822514473546,-10.398876989786741,16.671598448272178,21.47031933291527,65.8644909155404
28.60217871477972,453.1516139576083,-424.54943524282857,0.06311834236886424,0.43211312231546956,2.0887982739473965,80.0,72.0,0.013888888888888888,4.8941358418323295,70.0,0.6939892656367767,19.53973816842386,6.9331401670164645,-10.44469830183225,16.72216929924485,21.569210612503618,66.19141432575691
28.829295483461195,453.0881578113486,-424.2588623278874,0.06362844622274323,0.4334081868980293,2.086427115712188,80.30303030303031,72.30303030303031,0.013888888888888888,4.935994758350488,70.30303030303031,0.7028849544395427,19.572865730626887,6.987801311563462,-10.49043363799708,16.773118358632814,21.667895517106643,66.51765323077306
29.05537768454226,453.02465117468336,-423.9692734901411,0.0641364164382717,0.43467957234862564,2.084062343343002,80.60606060606062,72.60606060606062,0.013888888888888888,4.978124960377894,70.60606060606062,0.711823214477004,19.606493400359454,7.042209817565755,-10.536082386303471,16.82444404609874,21.766376142294032,66.84320941872788
29.28042958119804,452.961095014675,-423.680665433477,0.0646422615616677,0.43592771362948435,2.081703950954212,80.90909090909093,72.90909090909093,0.013888888888888888,5.020527592462563,70.90909090909093,0.7208041794196021,19.640617639545432,7.096366919455491,-10.581643938830899,16.876144799589625,21.864654544844015,67.16808467489375
29.504455413873792,452.89749029801527,-423.39303488414146,0.06514599008808658,0.43715303546079665,2.0793519327356083,81.21212121212119,73.21212121212119,0.013888888888888888,5.063203801229319,71.21212121212119,0.7298279832331352,19.675234936651506,7.150273846949592,-10.627117691596224,16.92821907523801,21.96273274373693,67.4922807816571
29.72745940031575,452.83383799102774,-423.106378590712,0.06564761046170926,0.43835595261533566,2.0770062829525675,81.5151515151515,73.5151515151515,0.013888888888888888,5.106154735370449,71.5151515151515,0.7388947601929396,19.710341806644948,7.203931825056035,-10.672503044537597,16.98066534735632,22.060612721115486,67.8157995185298
29.949445735734592,452.77013905949445,-422.8206933237599,0.066147131076149,0.43953687020505106,2.0746669959458655,81.81818181818181,73.81818181818181,0.013888888888888888,5.1493815456600185,71.81818181818181,0.7480046448986934,19.745934790773184,7.257342074108269,-10.717799401413252,17.033482108366893,22.158296423212015,68.13864266213365
30.17041859290932,452.70639446852533,-422.53597587561603,0.06664456027472114,0.4406961839569616,2.0723340661314316,82.12121212121212,74.12121212121212,0.013888888888888888,5.192885384956772,72.12121212121212,0.7571577722699103,19.782010456442883,7.310505809782967,-10.76300616974222,17.08666786875354,22.255785761248948,68.46081198619085
30.390382122283338,452.6426051826179,-422.25222306033453,0.06713990635066797,0.4418342804793714,2.0700074880009174,82.42424242424244,74.42424242424244,0.013888888888888888,5.236667408204155,72.42424242424244,0.7663542775520744,19.818565397114504,7.363424243120079,-10.808122760757552,17.140221157029107,22.35308261230876,68.78230926154274
30.60934045211519,452.57877216541976,-421.9694317133046,0.06763317754754818,0.4429515375201646,2.0676872561212885,82.72727272727275,74.72727272727275,0.013888888888888888,5.280728772445811,72.72727272727275,0.7755942963289829,19.855596232093077,7.416098580554483,-10.85314858930483,17.194140519671713,22.450188820175367,69.10313625612318
30.827297688552385,452.514896379697,-421.6875986911447,0.06812438205942675,0.44404832421511775,2.0653733651349615,83.030303030303,75.030303030303,0.013888888888888888,5.325070636823961,73.030303030303,0.7848779645287659,19.893099606438753,7.4685300239328,-10.898083073803724,17.248424521096595,22.547106196149937,69.42329473496268
31.044257915757374,452.4509787872557,-421.4067208714983,0.06861352803118703,0.445125001328704,2.063065809759878,83.33333333333331,75.33333333333331,0.013888888888888888,5.369694162586549,73.33333333333331,0.7942054184225371,19.93107219081989,7.520719770531649,-10.942925636170061,17.303071743604015,22.643836519841624,69.74278646018502
31.26022519602012,452.3870203488566,-421.1267951528365,0.06910062355881455,0.4461819214867118,2.0607645847897027,83.63636363636363,75.63636363636363,0.013888888888888888,5.414600513096533,73.63636363636363,0.8035767946448521,19.96951068135482,7.5726690130902625,-10.98767570174767,17.358080787342264,22.7403815399312,70.06161319100221
31.475203569856156,452.3230220241147,-420.8478184542585,0.06958567668965149,0.44721942940098436,2.058469685093702,83.93939393939394,75.93939393939394,0.013888888888888888,5.45979085383496,73.93939393939394,0.8129922301851515,20.00841179950102,7.624378939826073,-11.03233269924859,17.413450270263652,22.836742974914106,70.37977668370702
31.68919705610734,452.2589847714652,-420.56978771535785,0.070068695422647,0.4482378620867461,2.0561811056170916,84.24242424242425,76.24242424242425,0.013888888888888888,5.505266352407069,74.24242424242425,0.8224518624085674,20.04777229191724,7.675850734456205,-11.076896060688242,17.46917882809377,22.932922513818053,70.69727869167515
31.902209652073864,452.19490954803206,-420.29269989595815,0.07054968770869195,0.44923754907335883,2.0538988413810397,84.54545454545456,76.54545454545456,0.013888888888888888,5.551028178555092,74.54545454545456,0.8319558290573986,20.087588930297365,7.727085576229079,-11.121365221303204,17.52526511428064,23.028921816899445,71.01412096535223
32.114245333597374,452.13079730959515,-420.0165519759978,0.07102866145083067,0.45021881260745017,2.0516228874827807,84.84848484848487,76.84848484848487,0.013888888888888888,5.597077504157652,74.84848484848487,0.8415042682466978,20.12785851128283,7.778084639933262,-11.165739619504166,17.581707799958625,23.124742516321028,71.33030525225536
32.32530805515998,452.0666490105391,-419.7413409553791,0.07150562450451056,0.45118196784971,2.049353239096109,85.15151515151513,77.15151515151513,0.013888888888888888,5.643415503241818,75.15151515151513,0.8510973184960705,20.16857785630573,7.828849095932348,-11.210018696801779,17.63850557393237,23.22038621680366,71.64583329697173
32.53540174997615,452.0024656036595,-419.4670638536834,0.07198058467783884,0.4521273230653981,2.0470898914708218,85.45454545454544,77.45454545454544,0.013888888888888888,5.690043351985931,75.45454545454544,0.8607351187215883,20.209743811475732,7.879380110174509,-11.254201897746059,17.69565714262577,23.315854496263505,71.9607068411348
32.74453033014405,451.93824804026565,-419.19371771012163,0.07245354973192414,0.4530551798092946,2.0448328399337816,85.75757575757575,77.75757575757575,0.013888888888888888,5.736962228733705,75.75757575757575,0.8704178082324072,20.251353247426316,7.9296788442260535,-11.298288669847171,17.753161230037605,23.41114890643023,72.27492762344593
32.952697686679855,451.87399726999786,-418.921299583318,0.07292452738100437,0.45396583310343297,2.042582079888585,86.06060606060606,78.06060606060606,0.013888888888888888,5.784173313995133,76.06060606060606,0.8801455267621064,20.293403059218427,7.979746455286779,-11.342278463530686,17.811016577736627,23.506270973442014,72.5884973796515
33.159907689663534,451.80971424083987,-418.6498065511763,0.07339352529279052,0.4548595716105406,2.0403376068162333,86.36363636363637,78.36363636363637,0.013888888888888888,5.831677790461197,76.36363636363637,0.8899184144654226,20.335890166182743,8.029584096216844,-11.386170732049429,17.869221944815582,23.601222198427806,72.90141784255049
33.36616418830279,451.74539989894424,-418.37923571064147,0.07386055108865928,0.4557366778010943,2.0380994162746537,86.66666666666669,78.66666666666669,0.013888888888888888,5.879476843004159,76.66666666666669,0.8997366119149548,20.378811511831465,8.079192915547708,-11.429964931437622,17.927776107856502,23.696004058072365,73.21369074197142
33.571471011046214,451.68105518873955,-418.1095841776933,0.07432561234390943,0.45659742811552845,2.0358675038999605,86.969696969697,78.969696969697,0.013888888888888888,5.927571658692204,76.969696969697,0.9096002601322409,20.42216406370784,8.128574057518534,-11.4736605204374,17.986677860921212,23.790618005160802,73.52531780479488
33.775831965686336,451.61668105270235,-417.840849087016,0.07478871658805002,0.4574420931215888,2.0336418654058876,87.27272727272725,79.27272727272725,0.013888888888888888,5.975963426797996,77.27272727272725,0.9195095005719264,20.46594481326047,8.177728662091859,-11.517256960425337,18.04592601549892,23.88506546911297,73.83630075492128
33.9792508394382,451.5522784314129,-417.57302759197466,0.0752498713049886,0.458270937666198,2.031422496584584,87.57575757575756,79.57575757575756,0.013888888888888888,6.02465333880487,77.57575757575756,0.9294644751446617,20.510150775738744,8.22665786497236,-11.560753715357276,18.10551940049849,23.979347856498364,74.14664131328463
34.18173139902021,451.48784826345224,-417.30611686443206,0.07570908393325014,0.45908422102282875,2.029209393306668,87.87878787878788,79.87878787878788,0.013888888888888888,6.073642588413643,77.87878787878788,0.9394653262233017,20.554778990078958,8.275362797628937,-11.604150251708118,18.16545686222308,24.073466551537813,74.45634119783973
34.38327739076896,451.4233914853751,-417.0401140946061,0.07616636186625896,0.45988219703473215,2.027002551521781,88.18181818181819,80.18181818181819,0.013888888888888888,6.122932371556933,78.18181818181819,0.9495121966455317,20.59982651877005,8.323844587320401,-11.647446038394538,18.225737264341447,24.16742291659158,74.76540212356208
34.58389254074116,451.3589090316427,-416.7750164909015,0.07662171245259865,0.4606651142536661,2.0248019672588624,88.4848484848485,80.4848484848485,0.013888888888888888,6.1725238864098,78.4848484848485,0.9596052297260047,20.645290447718317,8.3721043571188,-11.690640546706385,18.286359487856735,24.261218292633025,75.07382580244068
34.78358055475199,451.2944018345651,-416.5108212798131,0.07707514299612984,0.4614332160735609,2.022607636626372,88.78787878787881,80.78787878787881,0.013888888888888888,6.222418333391503,78.78787878787881,0.9697445692629025,20.6911678861849,8.420143225923042,-11.733733250261619,18.347322431109227,24.354853999709075,75.38161394347227
34.98234511850634,451.22987082428097,-416.2475257057746,0.07752666075630717,0.4621867408613343,2.0204195558128544,89.09090909090907,81.09090909090907,0.013888888888888888,6.272616915180816,79.09090909090907,0.979930359547304,20.737455966631423,8.467962308482797,-11.776723624925468,18.408625009736056,24.4483313373882,75.68876825266126
35.18018989767994,451.16531692869887,-415.9851270310189,0.07797627294839185,0.4629259220831534,2.0182377210873694,89.39393939393938,81.39393939393938,0.013888888888888888,6.323120836728504,79.39393939393938,0.9901627453755782,20.7841518446018,8.515562715428011,-11.819611148743833,18.47026615666156,24.541651585195414,75.99529043301375
35.377118537989205,451.10074107341484,-415.7236225354256,0.07842398674364341,0.4636509884268039,2.0160621287996046,89.69696969696969,81.69696969696969,0.013888888888888888,6.373931305262362,79.69696969696969,1.000441872051109,20.83125269863323,8.56294555328018,-11.86239530188761,18.53224482207691,24.634816003036537,76.30118218452618
35.573134665295775,451.0361441817485,-415.4630095164527,0.07886980926956777,0.4643621639207421,2.0138927753807496,90.0,82.0,0.013888888888888888,6.425049530301911,80.0,1.0107678853950741,20.878755730130884,8.61011192447981,-11.90507556657919,18.594559973426577,24.727825831609774,76.60644520419507
35.768241885672374,450.97152717465883,-415.2032852889865,0.0793137476101003,0.46505966804924814,2.0117296573437176,90.30303030303031,82.30303030303031,0.013888888888888888,6.476476723666573,80.30303030303031,1.021140931762383,20.926658163263888,8.657062927406237,-11.947651427034776,18.65721059539773,24.820682292806087,76.91108118600525
35.96244378549975,450.90689097065666,-414.9444471851569,0.07975580880585845,0.4657437158645897,2.009572771283394,90.60606060606062,82.60606060606062,0.013888888888888888,6.528214099488845,80.60606060606062,1.0315611580398691,20.97495724484787,8.703799656398367,-11.990122369391338,18.720195689894773,24.91338659010037,77.21509182091782
36.155743931542844,450.8422364858557,-414.6864925543129,0.08019599985432412,0.46641451809549,2.0074221138775155,90.90909090909093,82.90909090909093,0.013888888888888888,6.58026287422414,80.90909090909093,1.0420287116581632,21.023650244250945,8.75032320177585,-12.032487881646546,18.78351427603841,25.005939908930493,77.51847879688128
36.34814587102393,450.7775646338959,-414.429418762872,0.0806343277100414,0.46707228125252165,2.0052776818870126,91.21212121212119,83.21212121212119,0.013888888888888888,6.632624266662544,81.21212121212119,1.0525437406135436,21.072734453278024,8.796634649861986,-12.074747453594398,18.847165390159155,25.098343417065845,77.8212437988209
36.539653131736294,450.7128763258984,-414.1732231941621,0.08107079928489873,0.46771720773092607,2.003139472156468,91.5151515151515,83.5151515151515,0.013888888888888888,6.685299497944531,81.5151515151515,1.0631063934537242,21.122207186052933,8.842735083007433,-12.116900576749876,18.91114808576421,25.19059826496935,78.12338850863333
36.73026922206257,450.64817247041395,-413.91790324835137,0.08150542144820079,0.46834949590925967,2.001007481614531,91.81818181818181,83.81818181818181,0.013888888888888888,6.738289791565216,81.81818181818181,1.0737168193130806,21.172065778947676,8.888625579602788,-12.15894674429925,18.975461433564295,25.282705586145074,78.42491460517952
36.91999763111209,450.5834539734409,-413.6634563423288,0.08193820102699176,0.46896934024663667,1.9988817072747145,92.12121212121212,84.12121212121212,0.013888888888888888,6.791596373393867,82.12121212121212,1.0843751679008775,21.22230759044912,8.934307214108564,-12.200885451021982,19.04010452143658,25.37466649748158,78.72582376429004
37.10884182877,450.51872173840195,-413.40987990963197,0.08236914480618988,0.469576931376119,1.9967621462360008,92.42424242424244,84.42424242424244,0.013888888888888888,6.845220471683913,82.42424242424244,1.0950815895253538,21.27293000106897,8.979781057075208,-12.242716193231084,19.105076454438446,25.46648209958287,79.02611765876287
37.29680526577837,450.45397666605066,-413.15717140027226,0.08279825952880596,0.47017245619592213,1.994648795683122,92.72727272727275,84.72727272727275,0.013888888888888888,6.899163317086406,82.72727272727275,1.1058362350951543,21.32393041324029,9.025048175160535,-12.28443846870208,19.170376354793902,25.558153477092723,79.3257979583489
37.48389137379877,450.3892196544309,-412.90532828063215,0.08322555189611099,0.4707560979577491,1.9925416528870705,93.030303030303,85.030303030303,0.013888888888888888,6.953426142661364,83.030303030303,1.1166392561356029,21.375306251222312,9.070109631152796,-12.326051776614895,19.23600336189582,25.64968169900945,79.6248663297464
37.670103565512484,450.3244515989977,-412.65434803348523,0.08365102856785742,0.4713280363529355,1.9904407152064014,93.33333333333331,85.33333333333331,0.013888888888888888,7.008010183893866,83.33333333333331,1.1274908047925534,21.427054961000927,9.114966483994777,-12.367555617482838,19.30195663230542,25.741067818993997,79.9233244366238
37.8554452346668,450.2596733923933,-412.4042281577265,0.08407469616244415,0.4718884475958616,1.9883459800868983,93.63636363636363,85.63636363636363,0.013888888888888888,7.062916678704651,83.63636363636363,1.1383910338466245,21.47917401019003,9.159619788798885,-12.408949493089775,19.368235339745763,25.832312875669007,80.2211739395817
38.03991975617441,450.19488592457316,-412.15496616839874,0.08449656125713459,0.47243750450533073,1.9862574450630124,93.93939393939394,85.93939393939394,0.013888888888888888,7.118146867469361,83.93939393939394,1.1493400967229348,21.531660887926037,9.204070596875752,-12.45023290641575,19.434838675108974,25.92341789291073,80.51841649617636
38.22353048614985,450.1300900827026,-411.90655959655277,0.08491663038817739,0.4729753765831414,1.9841751077580534,94.24242424242425,86.24242424242425,0.013888888888888888,7.173701993026451,84.24242424242425,1.160338147505344,21.58451310479503,9.248319955751128,-12.491405361584302,19.501765846467197,26.014383880133163,80.81505376090286
38.40628076201853,450.0652867512059,-411.6590059891874,0.08533491005105967,0.4735022300912231,1.9820989658851316,94.54545454545456,86.54545454545456,0.013888888888888888,7.229583300694975,84.54545454545456,1.1713853409324093,21.637728192726662,9.29236890918505,-12.532466363787668,19.569016079056453,26.105211832567523,81.11108738520477
38.58817390255411,450.0004768116207,-411.41230290906657,0.08575140670063758,0.47401822812596556,1.9800290172474884,94.84848484848487,86.84848484848487,0.013888888888888888,7.28579203829204,84.84848484848487,1.1824818324333868,21.691303704886394,9.336218497200832,-12.57341541921658,19.636588615304028,26.195902731529657,81.40651901744945
38.76921320796606,449.9356611427405,-411.16644793477445,0.08616612675132382,0.474523530690828,1.977965259739661,95.15151515151513,87.15151515151513,0.013888888888888888,7.3423294561415,85.15151515151513,1.1936277781126394,21.745237215618914,9.379869756097115,-12.614252035005876,19.704482714822788,26.286457544687007,81.70135030295438
38.949401959952816,449.87084062044624,-410.92143866049344,0.0865790765772575,0.47501829476686425,1.975907691347722,95.45454545454544,87.45454545454544,0.013888888888888888,7.399196807094717,85.45454545454544,1.2048233347814699,21.799526320328226,9.423323718472794,-12.654975719155653,19.772697654426842,26.376877226314193,81.99558288395801
39.12874342179169,449.8060161178126,-410.6772726960209,0.08699026251250304,0.47550267438149624,1.973856310150526,95.75757575757575,87.75757575757575,0.013888888888888888,7.4563953465471124,85.75757575757575,1.216068659956456,21.85416863539257,9.466581413256087,-12.6955859804682,19.84123272813691,26.46716271754467,82.28921839963967
39.30724083837416,449.74118850498945,-410.43394766661527,0.0873996908511707,0.47597682067499636,1.9718111143198542,96.06060606060606,88.06060606060606,0.013888888888888888,7.513926332446791,86.06060606060606,1.2273639118722337,21.909161798098225,9.509643865709549,-12.736082328488461,19.910087247191544,26.557314946616597,82.58225848609905
39.484897436285216,449.67635864928644,-410.1914612130012,0.08780736784759559,0.47644088196549966,1.9697721021218175,96.36363636363637,88.36363636363637,0.013888888888888888,7.571791025317726,86.36363636363637,1.2387092495044167,21.964503466534154,9.552512097463925,-12.77646427342851,19.979260540073987,26.647334829110132,82.87470477637228
39.66171642387863,449.61152741505816,-409.9498109911795,0.08821329971654615,0.4768950038124312,1.967739271917123,96.66666666666669,88.66666666666669,0.013888888888888888,7.629990688276887,86.66666666666669,1.2501048325654844,22.020191319498984,9.595187126537539,-12.816731326096745,20.048751952505263,26.737223268182394,83.16655890041172
39.83770099131502,449.5466956637531,-409.70899467243805,0.08861749263331783,0.47733932907762555,1.9657126221620602,96.969696969697,88.969696969697,0.013888888888888888,7.688526587045279,86.969696969697,1.2615508215255937,22.076223056440583,9.637669967351854,-12.856882997841327,20.1185608474767,26.826981154794954,83.45782248509542
40.01285431064315,449.4818642539238,-409.46900994328064,0.08901995273393025,0.4777739979853741,1.9636921514095271,97.27272727272725,89.27272727272725,0.013888888888888888,7.747399989970685,87.27272727272725,1.2730473776242999,22.132596397356245,9.679961630760403,-12.896918800475449,20.188686605265502,26.916609367935344,83.74849715422991
40.187179535849,449.41703404111513,-409.22985450526613,0.0894206861152763,0.47819914818063114,1.9616778583093555,97.57575757575756,89.57575757575756,0.013888888888888888,7.806612168043104,87.57575757575756,1.284594662883086,22.18930908270933,9.722063124063254,-12.936838246207941,20.25912862344773,27.006108774834853,84.03858452852997
40.36067980292181,449.35220587799165,-408.9915260750698,0.08981969883526189,0.4786149147856357,1.9596697416097386,97.87878787878788,89.87878787878788,0.013888888888888888,7.866164394911551,87.87878787878788,1.2961928401123304,22.24635887336568,9.763975451032017,-12.97664084758222,20.329886316927812,27.095480231180513,84.32808622564288
40.53335822991273,449.28738061420114,-408.7540223842884,0.09021699691298106,0.4790214304552389,1.957667800157583,98.18181818181819,90.18181818181819,0.013888888888888888,7.926057946905441,88.18181818181819,1.307842072927719,22.30374355049097,9.805699611931821,-13.016326117399029,20.400959117951484,27.1847245813222,84.61700386012329
40.705217916989376,449.22255909646105,-408.51734117947166,0.09061258632883748,0.4794188254305013,1.9556720328997568,98.4848484848485,90.4848484848485,0.013888888888888888,7.986294103049969,88.4848484848485,1.3195425257658604,22.361460915489417,9.847236603538775,-13.055893568654591,20.472346476139464,27.27384265847392,84.9053390434502
40.87626194650118,449.15774216849763,-408.28148022199645,0.09100647302471924,0.47980722759118083,1.9536824388838072,98.78787878787881,90.78787878787881,0.013888888888888888,8.04687414508901,88.78787878787881,1.331294363889355,22.419508789913458,9.888587419166676,-13.0953427144631,20.54404785850639,27.36283528491264,85.19309338401578
41.04649338300899,449.0929306710635,-408.0464372880545,0.09139866290407797,0.48018676250635967,1.9516990172588649,99.09090909090912,91.09090909090912,0.013888888888888888,8.107799357497099,89.09090909090912,1.3430977534139799,22.47788501540851,9.929753048680539,-13.134673068003595,20.616062749499434,27.451703272169322,85.48026848712925
41.21591527339108,449.02812544192557,-407.8122101685345,0.09178916183218391,0.48055755348468765,1.9497217672766343,99.39393939393938,91.39393939393938,0.013888888888888888,8.169071027509126,89.39393939393938,1.354952861294214,22.53658745360908,9.970734478528207,-13.173884142429916,20.688390651001587,27.540447421220787,85.76686595501485
41.38453064683461,448.96332731584863,-407.578796669014,0.09217797563612656,0.48091972162201074,1.94775068829226,99.69696969696969,91.69696969696969,0.013888888888888888,8.230690445130998,89.69696969696969,1.3668598553741558,22.595613986090434,10.011532691751903,-13.21297545081772,20.761031082398777,27.629068522669407,86.05288738680939
0.012783477663205051,0.13810254909974318,-0.12531907143653812,0.09256511010504458,0.48127338584897456,0.0005986162884576919,100.0,92.0,0.013888888888888888,8.292658903164547,90.0,0.0004241903006856776,0.006969744417129931,0.0030925192224385972,-0.00407692928728799,0.006409524652966216,27.71756735692685,0.026561779726619987
