W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
8.19905320034304,182.0844175155214,-173.88536431517838,0.04502885701157886,0.3724765086701701,0.8682688049774703,70.0,62.0,0.005555555555555556,3.6576118540006934,60.0,0.16938182989448358,7.500752132759478,1.9916896225422231,-3.5564395365485515,6.105384048647633,18.18178989698514,22.01226925589378
8.301065795231537,182.06073380589697,-173.75966801066545,0.04559503645679947,0.37480781821802317,0.8672689584304806,70.29292929292927,62.29292929292927,0.005555555555555556,3.6900255023923503,60.29292929292927,0.17230639468411432,7.506337624523267,2.0163311232258323,-3.5750856613647697,6.119889481068445,18.285133603693705,22.147525723177054
8.402633945380414,182.03701951966943,-173.634385574289,0.046158929472433455,0.3770955817431152,0.8662715878900241,70.5858585858586,62.5858585858586,0.005555555555555556,3.722658387856114,60.5858585858586,0.17524527155488887,7.512159709799722,2.040861899305016,-3.5937079306240225,6.134558950035604,18.38819473890204,22.282504362791634
8.503759490741672,182.01327498326208,-173.50951549252042,0.046720545474079715,0.37934074148869384,0.8652766902676812,70.87878787878788,62.878787878787875,0.005555555555555556,3.7555114840261643,60.878787878787875,0.17819850625683664,7.518216759425048,2.0652824582344156,-3.612306063137721,6.149391660778578,18.490977063844035,22.41720585394892
8.604444261641405,181.98950052469104,-173.38505626304965,0.047279893822633,0.3815442133384619,0.864284262506253,71.17171717171715,63.17171717171715,0.005555555555555556,3.7885857662826417,61.17171717171715,0.18116614459853875,7.524507155488724,2.0895933055251437,-3.630879779917663,6.164386825694743,18.593484251595005,22.551630874843166
8.704690078831877,181.96569647354292,-173.26100639471105,0.047836983824572146,0.3837068877261709,0.8632943015795993,71.46464646464648,63.46464646464648,0.005555555555555556,3.821882211745754,61.46464646464648,0.1841482324345729,7.531029291293313,2.1137949447525326,-3.649428804161122,6.179543664319297,18.69571988994557,22.685780102659777
8.804498753576059,181.94186316084898,-173.1373644072729,0.048391824732454694,0.38582963050948166,0.8623068044921908,71.75757575757575,63.75757575757575,0.005555555555555556,3.8554017992851035,61.75757575757575,0.18714481566998534,7.53778157125161,2.1378878775692645,-3.667952861208672,6.194861403282189,18.797687484150543,22.819654213570544
8.903872087653157,181.9180009190681,-173.01412883141495,0.048944425744950455,0.38791328380450985,0.8613217682789123,72.05050505050502,64.05050505050502,0.005555555555555556,3.8891455095025047,62.05050505050502,0.19015594025978097,7.544762410886456,2.1618726037045732,-3.686451678547477,6.210339276303334,18.89939045956614,22.95325388274224
9.002811873465484,181.89411008200148,-172.89129820853597,0.049494796007450916,0.3899586667910741,0.8603391900049174,72.34343434343435,64.34343434343435,0.005555555555555556,3.9231143247500433,62.34343434343435,0.19318165221556122,7.551970236701504,2.1857496209858365,-3.704924985758532,6.225976524144371,19.00083216417691,23.08657978433614
9.1013198940833,181.87019098474158,-172.76887109065828,0.05004294461232999,0.3919665764828051,0.8593590667653777,72.63636363636363,64.63636363636363,0.005555555555555556,3.9573092291255096,62.636363636363626,0.1962219976047357,7.559403486132826,2.209519425344938,-3.7233725144990215,6.241772394583479,19.10201587102361,23.219632591511434
9.1993979232814,181.84624396355565,-172.64684604027426,0.05058888059917849,0.39393778846624217,0.8583813956849481,72.92929292929296,64.92929292929296,0.005555555555555556,3.9917312084675536,62.929292929292956,0.1992770225496894,7.5670606075058515,2.2331825108221413,-3.741793998484635,6.257726142393047,19.2029447805323,23.352412976420325
9.297047725592101,181.82226935591063,-172.52522163031855,0.05113261295509111,0.39587305761097985,0.8574061739179364,73.22222222222223,65.22222222222223,0.005555555555555556,4.026381250354138,63.22222222222223,0.20234677323156622,7.574940059979525,2.2567393695752695,-3.7601891734691035,6.273837029317257,19.303622022750766,23.484921610220336
9.394271056396525,181.79826750034673,-172.4039964439502,0.05167415061520654,0.397773118753727,0.8564333986478998,73.5151515151515,65.5151515151515,0.005555555555555556,4.0612603441167945,63.5151515151515,0.20543129588982673,7.5830403134359265,2.280190491898951,-3.7785577771986594,6.290104324026044,19.404050659497415,23.61715916306751
9.491069661947831,181.77423873645452,-172.2831690745067,0.052213502462846034,0.399638687352489,0.8554630670875203,73.80808080808083,65.80808080808083,0.005555555555555556,4.096369480831038,63.80808080808083,0.2085306368276515,7.591359848454459,2.3035363662243284,-3.796899549402803,6.306527302103636,19.50423368642432,23.749126304122118
9.587445279424697,181.75018340478633,-172.1627381253616,0.05275067732983765,0.4014704601166726,0.8544951764782401,74.1010101010101,66.1010101010101,0.005555555555555556,4.13170965331688,64.1010101010101,0.2116448424058297,7.599897156252911,2.326777479129788,-3.815214231770378,6.323105246018152,19.60417403500448,23.88082370154571
9.68339963699248,181.7261018467966,-172.04270220980413,0.053285683996875846,0.403269115613072,0.8535297240901423,74.39393939393938,66.39393939393938,0.005555555555555556,4.167281856145041,64.39393939393938,0.21477395905694632,7.608650738603373,2.3499143153517252,-3.8335015679164854,6.339837445095558,19.70387457443624,24.012252022501748
9.778934453845507,181.70199440485734,-171.92305995101185,0.053818531193756076,0.4050353148476182,0.8525667072219949,74.6868686868687,66.6868686868687,0.005555555555555556,4.20308708563092,64.6868686868687,0.21791803327246972,7.617619107805567,2.3729473577904745,-3.851761303370938,6.356723195497573,19.80333811348344,24.143411933165687
9.874051440280804,181.6778614220951,-171.8038099818143,0.054349227599835404,0.40676970182659317,0.8516061232007038,74.97979797979798,66.97979797979798,0.005555555555555556,4.239126339847425,64.97979797979798,0.22107711161547614,7.62680078657781,2.395877087524779,-3.869993185534457,6.373761800183609,19.90256740223835,24.2743040987112
9.968752297711026,181.65370324241263,-171.68495094470163,0.05487778184410564,0.40847290409365605,0.8506479693813344,75.27272727272725,67.27272727272725,0.005555555555555556,4.275400618610551,65.27272727272725,0.22425124071202704,7.636194308058766,2.4187039838122057,-3.888196963679097,6.390952568903901,20.001565133825498,24.404929183320704
10.06303871875226,181.62952021041716,-171.5664814916649,0.05540420250570648,0.410145533249863,0.8496922431470658,75.56565656565658,67.56565656565658,0.005555555555555556,4.311910923497969,65.56565656565658,0.22744046726960926,7.645798215685044,2.4414285241073124,-3.9063723888986344,6.4082948181633315,20.100333946033555,24.535287850183167
10.156912387254177,181.60531267136753,-171.44840028411335,0.055928498114116834,0.4117881854518338,0.8487389419088589,75.85858585858585,67.85858585858585,0.005555555555555556,4.348658257838704,65.85858585858585,0.23064483805916206,7.655611063177382,2.4640511840634716,-3.9245192141026273,6.4257878711973895,20.198876422898174,24.66538076149398
10.250374978339579,181.581080971116,-171.33070599277642,0.056450677149400275,0.4134014418917474,0.8477880631053067,76.15151515151513,68.15151515151513,0.005555555555555556,4.385643626714589,66.15151515151513,0.23386439992666316,7.665631414479591,2.4865724375407954,-3.9426371939909464,6.443431057956103,20.29719509621896,24.795208578454172
10.343428158477131,181.5568254560786,-171.2133972976015,0.05697074804262518,0.4149858692608412,0.8468396042026997,76.44444444444446,68.44444444444446,0.005555555555555556,4.422868036971856,66.44444444444446,0.23709919979646,7.675857843673175,2.50899275662246,-3.9607260850184707,6.461223715073623,20.39529244702285,24.924771961273034
10.43607358551081,181.5325464731683,-171.0964728876575,0.057488719176058765,0.4165420201942242,0.845893562694691,76.73737373737373,68.73737373737373,0.005555555555555556,4.460332497213279,66.73737373737373,0.24034928466920094,7.686288934948784,2.5313126116122273,-3.9787856453829207,6.479165185847293,20.4931709069772,25.054071569165345
10.528312908719892,181.50824436973326,-170.97993146101336,0.05800459888352874,0.4180704337006236,0.8449499361021847,77.030303030303,69.030303030303,0.005555555555555556,4.4980380178081045,67.030303030303,0.2436147016224282,7.696923282526242,2.553532471053977,-3.9968156349912833,6.4972548202113645,20.590832859752044,25.183108060349277
10.620147768839802,181.48391949357057,-170.86377172473075,0.05851839545054592,0.41957163557480287,0.8440087219734173,77.32323232323233,69.32323232323233,0.005555555555555556,4.535985610882893,67.32323232323233,0.24689549781700132,7.707759490635102,2.5756528017296176,-4.014815815452608,6.515491974729112,20.688280642331534,25.31188209205434
10.711579798147705,181.45957219280155,-170.74799239465383,0.05903011711482824,0.42104613879794034,0.8430699178836278,77.6161616161616,69.6161616161616,0.005555555555555556,4.574176290340606,67.6161616161616,0.25019172049782157,7.718796173404424,2.597674068678206,-4.032785950030067,6.533876012550384,20.78551654628187,25.440394320509807
10.802610620466528,181.4352028159084,-170.63259219544187,0.05953977206632441,0.42249444392008056,0.8421335214351426,77.90909090909093,69.90909090909093,0.005555555555555556,4.6126110718438325,67.90909090909093,0.25350341699004786,7.730031954871254,2.6195967351922587,-4.050725803644134,6.552406303409427,20.882542818976525,25.568645400955756
10.89324185125245,181.41081171162188,-170.51756986036943,0.06004736844774609,0.4239170394325241,0.8411995302571633,78.20202020202021,70.20202020202021,0.005555555555555556,4.651290972837123,68.20202020202021,0.25683063470775325,7.741465468861893,2.641421262838872,-4.068635142823465,6.571082223585054,20.979361664774405,25.696635987632558
10.98347509759889,181.38639922889226,-170.40292413129336,0.06055291435461374,0.4253144021235895,0.8402679420055857,78.49494949494948,70.49494949494948,0.005555555555555556,4.690217012532923,68.49494949494948,0.2601734211512547,7.75309535899067,2.6631481114556017,-4.086513735701711,6.589903155895815,21.07597524616266,25.8243667337822
11.073311958305744,181.36196571691434,-170.28865375860858,0.061056417835644444,0.4266869974242101,0.8393387543633318,78.78787878787881,70.78787878787881,0.005555555555555556,4.72939021192416,68.78787878787881,0.2635318239159725,7.764920278576774,2.684777739167906,-4.104361351984688,6.608868489675964,21.172385684855797,25.951838291656944
11.162754023914212,181.3375115249749,-170.17475750106067,0.061557886893009506,0.4280352797405139,0.838411965039685,79.08080808080808,71.08080808080808,0.005555555555555556,4.768811593782981,69.08080808080808,0.26690589068190684,7.776938890602885,2.7063106023911736,-4.122177762928938,6.627977620747028,21.268595062864097,26.07905131250247
11.25180287676294,181.3130370025295,-170.0612341257666,0.062057329482633754,0.4293596927750898,0.8374875717708646,79.37373737373736,71.37373737373736,0.005555555555555556,4.8084821826703354,69.37373737373736,0.2702956692279156,7.789149867646657,2.7277471558453286,-4.139962741314086,6.647229951405814,21.364605423519123,26.206006446573777
11.340460090991973,181.28854249906504,-169.94808240807308,0.06255475351427936,0.43066066983564233,0.8365655723193469,79.66666666666669,71.66666666666669,0.005555555555555556,4.84840300492335,69.66666666666669,0.27370120742622217,7.801551891869579,2.7490878525517193,-4.157716061436762,6.666624890410759,21.460418772470288,26.332704343119968
11.428727232643666,181.26402836412515,-169.8353011314815,0.06305016685210987,0.4319386341362919,0.8356459644743283,79.95959595959596,71.95959595959596,0.005555555555555556,4.888575088682577,69.95959595959596,0.2771225532481485,7.814143654901031,2.7703331438562735,-4.175437499059613,6.6861618529458395,21.55603707864591,26.459145650392315
11.516605859649205,181.23949494724255,-169.72288908759336,0.06354357731465542,0.4331939990844795,0.8347287460513386,80.25252525252523,72.25252525252523,0.005555555555555556,4.928999463872907,70.25252525252523,0.2805597547631344,7.826923857850009,2.791483479422528,-4.193126831414693,6.7058402606209775,21.65146227518446,26.585331015638772
11.604097521904428,181.2149425979291,-169.61084507602467,0.06403499267525103,0.43442716856129526,0.833813914892438,80.54545454545456,72.54545454545456,0.005555555555555556,4.969677162221058,70.54545454545456,0.28401286014363786,7.839891211214159,2.812539307249965,-4.210783837165994,6.725659541441769,21.74669626033399,26.71126108510673
11.69120376130439,181.19037166559798,-169.49916790429359,0.06452442066227165,0.43563853719094914,0.8329014688660012,80.83838383838383,72.83838383838383,0.005555555555555556,5.01060921725881,70.83838383838383,0.28748191766601006,7.853044434832238,2.833501073679823,-4.228408296384798,6.7456191297932735,21.841740898323184,26.836936504035453
11.777926111759134,181.1657824995756,-169.38785638781647,0.06501186895923199,0.4368284906002527,0.83199140586677,81.1313131313131,73.1313131313131,0.005555555555555556,5.051796664313506,71.1313131313131,0.29096697571071906,7.866382257870601,2.854369223395981,-4.2459999905451316,6.765718466432169,21.93659802020587,26.96235791666177
11.864266099274634,181.1411754490482,-169.27690934977358,0.06549734520526969,0.43799740567196793,0.8310837238159445,81.42424242424244,73.42424242424244,0.005555555555555556,5.0932405405327925,71.42424242424244,0.2944680827684476,7.879903418719117,2.8751441994436178,-4.263558702474554,6.785956998456629,22.031269424675283,27.087525966215907
11.950225241958078,181.11655086303261,-169.16632562107455,0.06598085699520252,0.4391456507868951,0.8301784206610001,81.71717171717171,73.71717171717171,0.005555555555555556,5.134941884870745,71.71717171717171,0.29798528743659425,7.893606664988116,2.8958264432283816,-4.281084216355082,6.80633417929801,22.125756878857224,27.212441294920584
12.03580505007247,181.0919090903186,-169.05610404024614,0.06646241187986857,0.4402735860598033,0.8292754943757108,82.01010101010104,74.01010101010104,0.005555555555555556,5.17690173810408,72.01010101010104,0.30151863842836046,7.90749075343016,2.916416394528886,-4.298576317683877,6.8268494687035295,22.2200621190729,27.337104543986023
12.121007026067824,181.067250479472,-168.94624345340415,0.06694201736631557,0.4413815635666058,0.828374942960187,82.30303030303031,74.30303030303031,0.005555555555555556,5.219121142828156,72.30303030303031,0.30506818456834317,7.921554449912794,2.936914491500934,-4.316034793262893,6.847502332719178,22.31418685158362,27.46151635361346
12.205832664631739,181.04257537880824,-168.8367427141765,0.06741968091810785,0.4424699275648572,0.8274767644409923,82.59595959595958,74.59595959595958,0.005555555555555556,5.261601143469448,72.59595959595958,0.3086339747970781,7.935796529353727,2.9573211706891467,-4.333459431166749,6.868292243673204,22.408132753308436,27.585677362994595
12.290283452711506,181.0178841363292,-168.7276006836177,0.06789540995549025,0.44353901470613905,0.8265809568709728,82.88888888888891,74.88888888888891,0.005555555555555556,5.304342786285425,72.88888888888891,0.3122160581785046,7.950215775681052,2.9776368670323183,-4.350850020725613,6.8892186801662625,22.50190147252006,27.709588210304954
12.37436086956225,180.9931770996975,-168.61881623013525,0.06836921185568233,0.44458915424240814,0.8256875183292719,83.18181818181819,75.18181818181819,0.005555555555555556,5.347347119371595,73.18181818181819,0.31581448389261957,7.964810981785103,2.9978620138708028,-4.368206352499629,6.910281127048896,22.595494629522697,27.833249532702823
12.45806638677923,180.9684546162548,-168.51038822947555,0.06884109395306862,0.44562066822501983,0.8247964469215842,83.47474747474746,75.47474747474746,0.005555555555555556,5.3906151926650505,73.47474747474746,0.31942930124419017,7.979580949475967,3.0179970429554164,-4.385528218260645,6.931479075414928,22.68891381730588,27.956661966335066
12.541401468334367,180.94371703294823,-168.40231556461387,0.06931106353944685,0.44663387169775015,0.8239077407799573,83.76767676767679,75.76767676767679,0.005555555555555556,5.434148057950118,73.76767676767679,0.3230605596630728,7.994524489433672,3.0380423844533,-4.4028154109672375,6.952812022582808,22.782160602180273,28.079826146328397
12.624367570614115,180.91896469630905,-168.29459712569493,0.06977912786426456,0.44762907288358544,0.8230213980628905,84.06060606060606,76.06060606060606,0.005555555555555556,5.477946768865765,74.06060606060606,0.3267083087067483,8.00964042116059,3.057998466957061,-4.420067724740407,6.974279472083993,22.875236524393827,28.202742706788676
12.706966142451394,180.8941979524487,-168.18723180999731,0.07024529413481602,0.44860657336533516,0.8221374169554454,84.35353535353534,76.35353535353534,0.005555555555555556,5.522012380908553,74.35353535353534,0.33037259806493297,8.024927572940435,3.0778657174921786,-4.437284954845937,6.995880933651609,22.968143098729502,28.32541228080295
12.78919862516523,180.86941714700646,-168.08021852184123,0.07070956951650077,0.4495666682609417,0.8212557956691724,84.64646464646466,76.64646464646466,0.005555555555555556,5.566345951439987,74.64646464646466,0.3340534775574846,8.040384781790834,3.0976445615229675,-4.454466897667873,7.0176159232034125,23.060881815087306,28.447835500433506
12.871066452598697,180.84462262515004,-167.97355617255135,0.07117196113305234,0.4505096463930985,0.8203765324423041,84.93939393939394,76.93939393939394,0.005555555555555556,5.610948539694029,74.93939393939394,0.33775099713884665,8.05601089341538,3.117335422963274,-4.471613350686847,7.039483962830652,23.1534541390465,28.570012996720315
12.952571051136667,180.8198147315309,-167.86724368039424,0.0716324760666732,0.45143579045298227,0.8194996255396749,85.23232323232321,77.23232323232321,0.005555555555555556,5.655821206776682,75.23232323232321,0.3414652069037326,8.07180476217307,3.136938724179064,-4.48872411246335,7.061484580792516,23.24586151241226,28.691945399676275
13.033713839763266,180.79499381028268,-167.7612799705194,0.07209112135837235,0.45234537716017237,0.818625073252955,85.52525252525254,77.52525252525254,0.005555555555555556,5.700965015682307,75.52525252525254,0.34519615708558044,8.087765251014861,3.15645488600164,-4.505798982605826,7.083617311496256,23.33810535374801,28.813633338289026
13.114496230077819,180.77016020496004,-167.6556639748822,0.07254790400809734,0.4532386774163477,0.8177528739004417,85.81818181818181,77.81818181818181,0.005555555555555556,5.74638103128976,75.81818181818181,0.34894389805567466,8.10389123146009,3.175884327729321,-4.522837761758162,7.105881695486922,23.430187058892233,28.935077440513236
13.194919626342529,180.7453142585754,-167.55039463223287,0.07300283097500272,0.4541159564551069,0.8168830258275307,86.11111111111109,78.11111111111109,0.005555555555555556,5.792070320379166,76.11111111111109,0.3527084803364284,8.12018158353225,3.1952274671412493,-4.539840251568347,7.128277279441581,23.522108001456573,29.05627833327842
13.274985425493393,180.7204563135175,-167.44547088802412,0.07345590917756249,0.45497747398624355,0.8160155274064085,86.40404040404042,78.40404040404042,0.005555555555555556,5.838033951627362,76.40404040404042,0.3564899545951936,8.136635195743985,3.2144847204974862,-4.556806254677167,7.1508036161594974,23.613869533315594,29.177236642477748
13.354695017197116,180.69558671157176,-167.34089169437465,0.07390714549389645,0.4558234843369493,0.8151503770363818,86.69696969696969,78.69696969696969,0.005555555555555556,5.884272995623698,76.69696969696969,0.36028837164863003,8.15325096503092,3.2336565025522237,-4.5737355746871575,7.173460264544618,23.705472985079396,29.297952992973023
13.434049783878695,180.6707057938899,-167.23665601001122,0.07435654676195448,0.4566542365878729,0.8142875731439684,86.98989898989896,78.98989898989896,0.005555555555555556,5.930788524878666,76.98989898989896,0.3641037824672086,8.170027796712223,3.2527432265607903,-4.590628016139249,7.196246789600973,23.79691966655299,29.4184280085916
13.513051100730697,180.64581390095165,-167.13276280022095,0.0748041197796032,0.4574699747044872,0.8134271141827794,87.28282828282829,79.28282828282829,0.005555555555555556,5.977581613817925,77.28282828282829,0.3679362381762024,8.186964604473381,3.271745304281337,-4.607483384503545,7.219162762427376,23.88821086718419,29.538662312121687
13.59170033577528,180.62091137256513,-167.02921103678986,0.07524987130498861,0.45827093766619803,0.8125689986338336,87.57575757575756,79.57575757575756,0.005555555555555556,6.02465333880487,77.57575757575756,0.3717857900578646,8.2040603102955,3.290663145988942,-4.62430148614291,7.242207760199397,23.979347856498364,29.65865652531385
13.669998849877608,180.59599854785037,-166.92599969797277,0.0756938080566366,0.4590573595900157,0.8117132250056186,87.8686868686869,79.8686868686869,0.005555555555555556,6.072004778140103,77.8686868686869,0.3756524895568133,8.221313844430941,3.3094971604792978,-4.641082128297971,7.265381366169081,24.070331884521043,29.77841126887997
13.747947996781207,180.5710757652118,-166.82312776843057,0.07613593671367959,0.4598294698513224,0.8108597918341752,88.16161616161617,80.16161616161617,0.005555555555555556,6.119637012071548,78.16161616161617,0.37953638827966363,8.238724145361065,3.3282477550777294,-4.657825119064591,7.288683169653868,24.161164182189147,29.897927162489953
13.825549123139787,180.54614336233297,-166.7205942391932,0.07657626391605431,0.46058749320089765,0.8100086976832794,88.45454545454544,80.45454545454544,0.005555555555555556,6.167551122803238,78.45454545454544,0.38343753800130187,8.256290159752599,3.346915335645207,-4.674530267368841,7.312112766030266,24.251845961751147,30.01720482477235
13.902803568545027,180.52120167613305,-166.618398107588,0.07701479626469346,0.46133164987847475,0.8091599411443985,88.74747474747477,80.74747474747477,0.005555555555555556,6.215748194500436,78.74747474747477,0.3873559906622176,8.274010842423888,3.365500306586009,-4.691197382949751,7.335669756722364,24.342378417157533,30.13624487330826
13.979712665556214,180.49625104278175,-166.51653837722554,0.07745154032170287,0.46206215572288983,0.8083135208370331,89.04040404040404,81.04040404040404,0.005555555555555556,6.264229313301657,79.04040404040404,0.3912917983795523,8.291885156301188,3.384003070855437,-4.707826276333034,7.359353749203143,24.432762724437154,30.255047924635047
14.056277739732272,180.47129179767077,-166.4150140579385,0.07788650261057026,0.4627792222792143,0.8074694354087182,89.33333333333331,81.33333333333331,0.005555555555555556,6.31299556732404,79.33333333333331,0.39524501343915946,8.309912072387029,3.4024240299663724,-4.724416758812061,7.3831643569805,24.523000042069203,30.373614594242788
14.13250010965657,180.4463242753903,-166.31382416573373,0.07831968961633204,0.4634830569025415,0.8066276835351989,89.62626262626264,81.62626262626264,0.005555555555555556,6.362048046674994,79.62626262626264,0.3992156883120638,8.32809056971174,3.420763583997367,-4.7409686424232,7.407101199597971,24.613091511338787,30.491945496571343
14.208381086974418,180.42134880974035,-166.21296772276594,0.07875110778579522,0.464173862859108,0.8057882639206114,89.91919191919192,81.91919191919192,0.005555555555555556,6.411387843458686,79.91919191919192,0.4032038756409696,8.34641963530754,3.439022131599181,-4.757481739926675,7.431163902621016,24.70303825669024,30.610041245013246
14.283921976406702,180.39636573368128,-166.11244375727458,0.07918076352765345,0.464851839423894,0.8049511752975715,90.21212121212119,82.21212121212119,0.005555555555555556,6.46101605178724,80.21212121212119,0.40720962826244395,8.364898264161063,3.4572000700026546,-4.7739558647815645,7.455352097644598,24.792841386062733,30.727902451906463
14.359124075795945,180.3713753793485,-166.01225130355257,0.0796086632127549,0.46551718197632924,0.8041164164273539,90.50505050505052,82.50505050505052,0.005555555555555556,6.510933767788722,80.50505050505052,0.4112329991909201,8.383525459182597,3.475297795025444,-4.790390831126039,7.479665422272922,24.88250199122712,30.845529728537674
14.433988676119453,180.34637807803003,-165.91238940191056,0.08003481317420377,0.4661700820923137,0.8032839861000981,90.79797979797979,82.79797979797979,0.005555555555555556,6.561142089617687,80.79797979797979,0.41527404163634657,8.402300231167402,3.493315701079304,-4.8067864537533165,7.5041035201297355,24.972021148104123,30.962923685139344
14.50851706152367,180.3213741601491,-165.81285709862544,0.08045921970757719,0.4668107276343059,0.8024538831348877,91.09090909090907,83.09090909090907,0.005555555555555556,6.611642117463315,81.09090909090907,0.4193328089982756,8.42122159876175,3.511254181177751,-4.823142548092638,7.528666040845139,25.061399917081943,31.080084930887605
14.582710509349937,180.29636395526092,-165.71365344591098,0.08088188907108808,0.4674393028385663,0.8016261063799945,91.3838383838384,83.3838383838384,0.005555555555555556,6.6624349535606875,81.3838383838384,0.4234093548743977,8.440288588424139,3.5291136269424292,-4.839458930184308,7.553352640056658,25.150639343321405,31.197014073902526
14.656570290162913,180.27134779203112,-165.61477750186822,0.0813028274857709,0.46805598840009444,0.8008006547130172,91.67676767676767,83.67676767676767,0.005555555555555556,6.713521702202281,81.67676767676767,0.42750373305994854,8.459500234389981,3.5468944286120614,-4.855735416657551,7.57816297940444,25.23974045705493,31.313711721244918
14.730097667772469,180.24632599824045,-165.51622833046798,0.08172204113561939,0.46866096155491765,0.7999775270410875,91.969696969697,83.969696969697,0.005555555555555556,6.76490346974337,81.969696969697,0.4316159975532205,8.47885557864338,3.564596975046369,-4.871971824712172,7.603096726530798,25.328704273877946,31.430178478918172
14.803293899266075,180.22129890074336,-165.4180050014773,0.08213953616780317,0.4692543961605576,0.7991567223010057,92.26262626262627,84.26262626262627,0.005555555555555556,6.816581364621099,82.26262626262627,0.43574620256120117,8.498353670866663,3.5822216537379052,-4.888167972089359,7.628153555076411,25.41753179503146,31.546414951861333
14.87616023502924,180.19626682551257,-165.32010659048333,0.08255531869277904,0.4698364627736685,0.7983382394595473,92.55555555555554,84.55555555555554,0.005555555555555556,6.868556497353849,82.55555555555554,0.4398944024936709,8.517993568431013,3.599768850814174,-4.904323677059284,7.653333144679574,25.506224007681585,31.66242174395784
14.948697918773014,180.17123009755701,-165.222532178784,0.082969394784499,0.47040732872609664,0.797522077513482,92.84848484848487,84.84848484848487,0.005555555555555556,6.920829980563896,82.84848484848487,0.4440606519793435,8.537774336336657,3.617238951048952,-4.920438758388775,7.678635180976178,25.594781885185277,31.77819945802156
15.020908187558764,180.14618904098703,-165.12528085342828,0.08338177048053563,0.4709671581983935,0.796708235489983,93.14141414141415,85.14141414141415,0.005555555555555556,6.973402928978713,83.14141414141415,0.4482450058587733,8.557695047200799,3.634632337866904,-4.936513035328407,7.704059355598069,25.683206387357238,31.893748695808743
15.092792271830303,180.12114397894487,-165.02835170711458,0.08379245178231026,0.471516112291902,0.7958967124466653,93.43434343434342,85.43434343434342,0.005555555555555556,7.026276459452691,83.43434343434342,0.4524475191925488,8.577754781203861,3.651949393353128,-4.952546327579751,7.729605366169788,25.77149846072427,32.0090700580064
15.164351395422294,180.09609523362008,-164.93174383819778,0.08420144465515005,0.47205434909793476,0.7950875074718168,93.72727272727275,85.72727272727275,0.005555555555555556,7.0794516909677,83.72727272727275,0.4566682472645446,8.597952626077664,3.6691904982571177,-4.9685384552841985,7.755272916315128,25.85965903877644,32.12416414423548
15.23558677560078,180.07104312625765,-164.83545635065687,0.08460875502852659,0.4725820237661007,0.7942806196847494,94.02020202020202,86.02020202020202,0.005555555555555556,7.132929744653215,84.02020202020202,0.46090724558407076,8.618287677059381,3.6863560320028377,-4.984489238993091,7.781061715653199,25.947689042211074,32.23903155305261
15.306499623075613,180.04598797711913,-164.73948835404352,0.08501438879616033,0.47309928857004624,0.7934760482358564,94.3131313131313,86.3131313131313,0.005555555555555556,7.186711743794554,84.3131313131313,0.465164569891337,8.638759036865515,3.703446372693829,-5.000398499648009,7.806971479802673,26.03558937917115,32.35367288194381
15.377091142031233,180.02093010551206,-164.64383896348085,0.08541835181619474,0.4736062929718295,0.792673792306999,94.60606060606062,86.60606060606062,0.005555555555555556,7.240798813845823,84.60606060606062,0.4694402761603687,8.659365815658852,3.720461897122693,-5.016266058560305,7.833001930381608,26.123360945477497,32.468088727330056
15.447362530148391,179.99586982972738,-164.54850729957897,0.08582064991136351,0.4741031836845441,0.7918738511115198,94.8989898989899,86.8989898989899,0.005555555555555556,7.29519208244544,84.8989898989899,0.47373442060121584,8.680107131012598,3.7374029807757445,-5.032091737381956,7.859152795007603,26.21100462485654,32.58227968455631
15.517314978625077,179.97080746710267,-164.4534924884776,0.08622128886909354,0.47459010473292756,0.791076223894747,95.19191919191917,87.19191919191917,0.005555555555555556,7.349892679423908,85.19191919191917,0.47804705966401145,8.700982107891132,3.754269997841689,-5.047875358091356,7.885423807305476,26.29852128916157,32.696246347903404
15.586949672203225,179.94574333396517,-164.35879366176192,0.08662027444169697,0.4750671975128612,0.7902809099340579,95.4848484848485,87.4848484848485,0.005555555555555556,7.404901736822297,85.4848484848485,0.4823782500453326,8.721989878605534,3.771063321219316,-5.063616742964355,7.911814706905828,26.385911798588587,32.809989310578004
15.656267789184891,179.92067774564714,-164.26440995646223,0.0870176123464701,0.47553460084880056,0.7894879085391643,95.77777777777777,87.77777777777777,0.005555555555555556,7.460220388899176,85.77777777777777,0.48672804868801256,8.74312958279814,3.7877833225220776,-5.079315714557194,7.938325239451037,26.47317700188823,32.92350916471567
15.725270501455194,179.8956110164544,-164.17034051499922,0.08741330826585235,0.47599245105002785,0.7886972190523123,96.07070707070704,88.07070707070704,0.005555555555555556,7.515849772149737,86.07070707070704,0.49109651279009753,8.764400367401066,3.8044303720881203,-5.094972095679109,7.964955156600174,26.560317736570923,33.036806501375445
15.793958974514085,179.87054345971458,-164.0765844852005,0.08780736784759557,0.4764408819654996,0.787908840848727,96.36363636363637,88.36363636363637,0.005555555555555556,7.571791025317726,86.36363636363637,0.4954836998017669,8.78580138661366,3.8210048389855693,-5.1105857093714055,7.99170421602959,26.647334829110132,33.14988191054891
15.862334367486104,179.84547538772108,-163.98314102023497,0.08819979670486112,0.47688002503688265,0.7871227733366898,96.65656565656565,88.65656565656565,0.005555555555555556,7.628045289409948,86.65656565656565,0.4998896674378452,8.807331801868,3.837507091021738,-5.1261563788852245,8.018572181442359,26.734229095136566,33.26273598115016
15.930397833145818,179.82040711174605,-163.89000927860025,0.0885906004163708,0.4773100093505102,0.7863390159578412,96.94949494949492,88.94949494949492,0.005555555555555556,7.684613707708926,86.94949494949492,0.5043144736725262,8.828990781808308,3.8539374947474236,-5.141683927657515,8.045558822570744,26.82100133963324,33.37536930101839
15.998150517939091,179.79533894205642,-163.79718842411734,0.08897978452653268,0.4777309616878685,0.7855575681875807,97.24242424242425,89.24242424242425,0.005555555555555556,7.741497425789169,87.24242424242425,0.5087581767529303,8.850777502256253,3.8702964154671022,-5.157168179290486,8.0726639151858,26.90765235712025,33.48778245692119
16.065593562000235,179.77027118786077,-163.70467762586054,0.08936735454557787,0.4781430065748543,0.7847784295350864,97.53535353535352,89.53535353535352,0.005555555555555556,7.798697591529645,87.53535353535352,0.5132208351943663,8.872691146187936,3.886584217242529,-5.172608957526216,8.099887241098614,26.994182931841003,33.59997603454466
16.132728099181968,179.7452041573634,-163.61247605818141,0.08975331594971558,0.4785462663298686,0.7840015995439092,97.82828282828285,89.82828282828285,0.005555555555555556,7.856215355134702,87.82828282828285,0.5177025077897486,8.894730903699546,3.902801262904738,-5.188006086223024,8.127228588171008,27.0805938379399,33.71195061850395
16.19955525706274,179.72013815773371,-163.52058290067097,0.09013767418120384,0.4789408611102506,0.7832270777920968,98.12121212121212,90.12121212121212,0.005555555555555556,7.914051869142375,88.12121212121212,0.5222032536150354,8.916895971988552,3.9189479140567336,-5.203359389335503,8.154687750324818,27.16688583963704,33.823706792337475
16.266076156971735,179.69507349508493,-163.4289973381132,0.09052043464851389,0.4793269089580289,0.782454863892404,98.4141414141414,90.4141414141414,0.005555555555555556,7.972208288442872,88.4141414141414,0.5267231320265141,8.939185555325103,3.935024531082707,-5.2186686908895705,8.182264527544755,27.253059691401667,33.93524513850324
16.33229191401391,179.67001047451447,-163.33771856050058,0.09090160272646385,0.4797045258443633,0.7816849574928254,98.70707070707073,90.70707070707073,0.005555555555555556,8.030685770297618,88.70707070707073,0.5312622026729892,8.961598865019347,3.9510314731557976,-5.233933814957357,8.209958725890777,27.33911613811725,34.04656623838652
16.398203637077668,179.64494940007464,-163.24674576299697,0.0912811837562902,0.4800738257125461,0.7809173582767331,99.0,91.0,0.005555555555555556,8.089485474349631,89.0,0.5358205254966197,8.984135119405757,3.966969098243762,-5.2491545856379584,8.23777015750818,27.425055915246183,34.15767067229452
10.248816500428797,227.60552189440173,-217.35670539397296,0.04502885701157886,0.37247650867017007,1.0853360062218378,70.0,62.0,0.006944444444444444,3.6576118540006934,60.0,0.21172728736810448,9.375940165949348,2.4896120281777794,-4.445549420685689,7.631730060809543,18.18178989698514,27.515336569867223
10.376332244039418,227.57591725737117,-217.19958501333176,0.045595036456799465,0.37480781821802306,1.0840861980381005,70.29292929292927,62.29292929292927,0.006944444444444444,3.6900255023923503,60.29292929292927,0.21538299335514288,9.382922030654086,2.5204139040322904,-4.4688570767059606,7.649861851335558,18.285133603693705,27.684407153971314
10.503292431725516,227.5462743995868,-217.0429819678613,0.04615892947243345,0.3770955817431152,1.0828394848625302,70.5858585858586,62.5858585858586,0.006944444444444444,3.722658387856114,60.5858585858586,0.21905658944361112,9.390199637249648,2.551077374131271,-4.492134913280029,7.668198687544501,18.38819473890204,27.85313045348954
10.62969936342709,227.51659372907758,-216.8868943656505,0.046720545474079715,0.37934074148869384,1.0815958628346014,70.87878787878788,62.878787878787875,0.006944444444444444,3.7555114840261643,60.878787878787875,0.2227481328210458,9.397770949281309,2.581603072793019,-4.515382578922149,7.686739575973225,18.490977063844035,28.02150731743615
10.755555327051752,227.48687565586374,-216.731320328812,0.04727989382263299,0.3815442133384619,1.080355328132816,71.17171717171715,63.17171717171715,0.006944444444444444,3.7885857662826417,61.17171717171715,0.2264576807481734,9.4056339443609,2.611991631906429,-4.538599724897077,7.705483532118427,18.593484251595005,28.189538593553948
10.880862598539847,227.45712059192866,-216.5762579933888,0.047836983824572146,0.3837068877261709,1.0791178769744991,71.46464646464648,63.46464646464648,0.006944444444444444,3.821882211745754,61.46464646464648,0.23018529054321613,9.413786614116646,2.6422436809406644,-4.561786005201402,7.724429580399125,18.69571988994557,28.357225128324725
11.005623441970073,227.42732895106124,-216.42170550909117,0.04839182473245469,0.3858296305094816,1.0778835056152385,71.75757575757575,63.75757575757575,0.006944444444444444,3.8554017992851035,61.75757575757575,0.23393101958748166,9.42222696406451,2.672359846961582,-4.584941076510842,7.743576754102732,18.797687484150543,28.52456776696318
11.129840109566448,227.39750114883518,-216.26766103926872,0.04894442574495045,0.3879132838045098,1.0766522103486404,72.05050505050502,64.05050505050502,0.006944444444444444,3.8891455095025047,62.05050505050502,0.23769492532472622,9.430953013608075,2.7023407546307165,-4.608064598184347,7.762924095379171,18.89939045956614,28.691567353427807
11.253514841831853,227.36763760250182,-216.11412276066994,0.049494796007450916,0.38995866679107405,1.0754239875061467,72.34343434343435,64.34343434343435,0.006944444444444444,3.9231143247500433,62.34343434343435,0.24147706526945145,9.439962795876877,2.732187026232296,-4.6311562321981645,7.78247065518046,19.00083216417691,28.858224730420172
11.37664986760412,227.33773873092693,-215.9610888633228,0.05004294461232998,0.391966576482805,1.0741988334567218,72.63636363636363,64.63636363636363,0.006944444444444444,3.9573092291255096,62.636363636363626,0.24527749700591955,9.449254357666032,2.761899281681174,-4.654215643123775,7.802215493229349,19.10201587102361,29.024540739389288
11.499247404101746,227.3078049544445,-215.80855755034275,0.050588880599178494,0.39393778846624217,1.0729767446061849,72.92929292929296,64.92929292929296,0.006944444444444444,3.9917312084675536,62.929292929292956,0.24909627818711166,9.45882575938231,2.7914781385276743,-4.677242498105792,7.822157677991306,19.2029447805323,29.1905162205254
11.621309656990121,227.2778366948882,-215.6565270378981,0.051132612955091104,0.39587305761097985,1.07175771739742,73.22222222222223,65.22222222222223,0.006944444444444444,4.026381250354138,63.22222222222223,0.2529334665394577,9.468675074974403,2.8209242119690856,-4.700236466836376,7.842296286646571,19.303622022750766,29.356152012775407
11.742838820495654,227.2478343754334,-215.50499555493775,0.051674150615206534,0.397773118753727,1.0705417483098747,73.5151515151515,65.5151515151515,0.006944444444444444,4.0612603441167945,63.5151515151515,0.25678911986228337,9.478800391794906,2.8502381148736884,-4.7231972214983236,7.8626304050325535,19.404050659497415,29.521448953834383
11.863837077434786,227.2177984205681,-215.3539613431333,0.052213502462846034,0.399638687352489,1.0693288338594,73.80808080808083,65.80808080808083,0.006944444444444444,4.096369480831038,63.80808080808083,0.26066329603456434,9.489199810568074,2.879420457780409,-4.746124436753502,7.883159127629546,19.50423368642432,29.68640788015264
11.984306599280872,227.18772925598293,-215.20342265670203,0.052750677329837646,0.4014704601166726,1.0681189705978003,74.1010101010101,66.1010101010101,0.006944444444444444,4.13170965331688,64.1010101010101,0.26455605300728713,9.499871445316142,2.908471848912237,-4.769017789712972,7.903881557522693,19.60417403500448,29.851029626932142
12.104249546240597,227.15762730849573,-215.05337776225514,0.05328568399687584,0.403269115613072,1.0669121551126777,74.39393939393938,66.39393939393938,0.006944444444444444,4.167281856145041,64.39393939393938,0.2684674488211829,9.510813423254213,2.9373928941896565,-4.791876959895606,7.924796806369446,19.70387457443624,30.01531502812718
12.22366806730688,227.12749300607166,-214.90382493876476,0.05381853119375606,0.4050353148476181,1.0657083840274935,74.6868686868687,66.6868686868687,0.006944444444444444,4.20308708563092,64.6868686868687,0.27239754159058716,9.522023884756958,2.9661841972380927,-4.814701629213673,7.945903994371966,19.80333811348344,30.179264916457107
12.342564300351002,227.09732677761883,-214.75476247726783,0.05434922759983541,0.40676970182659317,1.0645076540008795,74.97979797979798,66.97979797979798,0.006944444444444444,4.239126339847425,64.97979797979798,0.2763463895193451,9.533500983222257,2.9948463594059707,-4.83749148191807,7.967202250229503,19.90256740223835,30.342880123388994
12.460940372138776,227.0671290530157,-214.60618868087693,0.05487778184410563,0.408472904093656,1.0633099617266675,75.27272727272725,67.27272727272725,0.006944444444444444,4.275400618610551,65.27272727272725,0.2803140508900337,9.545242885073456,3.023379979765256,-4.860246204598869,7.988690711129878,20.001565133825498,30.50616147915087
12.578798398440329,227.03690026302147,-214.45810186458115,0.05540420250570649,0.4101455332498631,1.0621153039338325,75.56565656565658,67.56565656565658,0.006944444444444444,4.311910923497969,65.56565656565658,0.28430058408701164,9.557247769606306,3.0517856551341414,-4.882965486123293,8.010368522704166,20.100333946033555,30.669109812728962
12.696140484067723,227.00664083920938,-214.31050035514164,0.05592849811411685,0.4117881854518339,1.0609236773860735,75.85858585858585,67.85858585858585,0.006944444444444444,4.348658257838704,65.85858585858585,0.2883060475739525,9.569513828971726,3.0800639800793395,-4.905649017628284,8.032234838996732,20.198876422898174,30.831725951867472
12.812968722924474,226.97635121389496,-214.1633824909705,0.05645067714940029,0.4134014418917475,1.0597350788816333,76.15151515151513,68.15151515151513,0.006944444444444444,4.385643626714589,66.15151515151513,0.29233049990832893,9.582039268099486,3.108215546925992,-4.928296492488681,8.054288822445127,20.29719509621896,30.99401072306771
12.929285198096412,226.94603182009823,-214.01674662200182,0.056970748042625176,0.41498586926084113,1.0585495052533744,76.44444444444446,68.44444444444446,0.006944444444444444,4.422868036971856,66.44444444444446,0.29637399974557493,9.594822304591471,3.1362409457780753,-4.950907606273087,8.076529643842033,20.39529244702285,31.15596495159129
13.045091981888513,226.91568309146038,-213.87059110957185,0.05748871917605877,0.41654202019422426,1.0573669533683636,76.73737373737373,68.73737373737373,0.006944444444444444,4.460332497213279,66.73737373737373,0.30043660583650117,9.607861168685982,3.1641407645152846,-4.973482056728649,8.098956482309118,20.4931709069772,31.31758946145668
13.16039113589986,226.8853054621665,-213.72491432626666,0.05800459888352874,0.41807043370062363,1.0561874201277306,77.030303030303,69.030303030303,0.006944444444444444,4.4980380178081045,67.030303030303,0.3045183770280352,9.621154103157796,3.1919155888174693,-4.996019543739103,8.121568525264198,20.590832859752044,31.478885075436583
13.275184711049754,226.8548993669632,-213.57971465591345,0.05851839545054593,0.4195716355748029,1.0550109024667715,77.32323232323233,69.32323232323233,0.006944444444444444,4.535985610882893,67.32323232323233,0.3086193722712517,9.634699363293876,3.219566002162022,-5.01851976931576,8.144364968411391,20.688280642331534,31.639852615067923
13.38947474768463,226.82446524100192,-213.4349904933173,0.05903011711482824,0.42104613879794034,1.0538373973545347,77.6161616161616,69.6161616161616,0.006944444444444444,4.574176290340606,67.6161616161616,0.31273965062227693,9.648495216755531,3.247092585847758,-5.040982437537582,8.167345015687985,20.78551654628187,31.800492900637256
13.503263275583159,226.7940035198855,-213.29074024430236,0.05953977206632441,0.42249444392008056,1.0526669017939283,77.90909090909093,69.90909090909093,0.006944444444444444,4.6126110718438325,67.90909090909093,0.3168792712375599,9.662539943589064,3.274495918990322,-5.063407254555169,8.190507879261776,20.882542818976525,31.960806751194692
13.61655231406556,226.76351463952733,-213.14696232546177,0.06004736844774608,0.4239170394325241,1.051499412821454,78.20202020202021,70.20202020202021,0.006944444444444444,4.651290972837123,68.20202020202021,0.3210382933846915,9.676831836077366,3.3017765785485906,-5.085793928529331,8.213852779481318,20.979361664774405,32.120794984540694
13.729343871998612,226.73299903611533,-213.0036551641167,0.06055291435461374,0.4253144021235895,1.0503349275069822,78.49494949494948,70.49494949494948,0.006944444444444444,4.690217012532923,68.49494949494948,0.3252167764390683,9.69136919873834,3.3289351393195012,-5.108142169627139,8.237378944869771,21.07597524616266,32.28045841722775
13.84163994788218,226.70245714614293,-212.86081719826075,0.06105641783564444,0.42668699742421007,1.0491734429541648,78.78787878787881,70.78787878787881,0.006944444444444444,4.72939021192416,68.78787878787881,0.3294147798949656,9.70615034822097,3.3559721739598825,-5.130451689980862,8.261085612094956,21.172385684855797,32.43979786457118
13.953442529892763,226.67188940621855,-212.7184468763258,0.06155788689300951,0.42803527974051403,1.048014956299606,79.08080808080808,71.08080808080808,0.006944444444444444,4.768811593782981,69.08080808080808,0.33363236335238344,9.721173613253601,3.3828882529889643,-5.152722203661172,8.284972025933776,21.268595062864097,32.59881414062808
14.064753595953672,226.6412962531619,-212.57654265720822,0.06205732948263374,0.4293596927750897,1.0468594647135807,79.37373737373736,71.37373737373736,0.006944444444444444,4.8084821826703354,69.37373737373736,0.3378695865348945,9.736437334558325,3.4096839448066607,-5.174953426642606,8.309037439257274,21.364605423519123,32.757508058217226
14.175575113739969,226.61067812383132,-212.43510301009135,0.06255475351427937,0.4306606698356424,1.0457069653991837,79.66666666666669,71.66666666666669,0.006944444444444444,4.84840300492335,69.66666666666669,0.3421265092827777,9.75193986483697,3.4363598156896504,-5.197145076795954,8.333281113013445,21.460418772470288,32.91588042889996
14.285909040804581,226.58003545515643,-212.29412641435184,0.06305016685210986,0.43193863413629185,1.0445574555929102,79.95959595959596,71.95959595959596,0.006944444444444444,4.888575088682577,69.95959595959596,0.3464031915601856,9.767679568626288,3.462916429820341,-5.219296873824515,8.3577023161823,21.55603707864591,33.073932062990394
14.395757324561506,226.54936868405318,-212.15361135949166,0.06354357731465542,0.4331939990844795,1.0434109325641732,80.25252525252523,72.25252525252523,0.006944444444444444,4.928999463872907,70.25252525252523,0.35069969345391805,9.78365482231251,3.489354349278159,-5.241408539268366,8.382300325776221,21.65146227518446,33.23166376954846
14.505121902380532,226.51867824741132,-212.01355634503076,0.06403499267525105,0.43442716856129526,1.042267393615547,80.54545454545456,72.54545454545456,0.006944444444444444,4.969677162221058,70.54545454545456,0.35501607517954714,9.799864014017697,3.515674134062456,-5.2634797964574895,8.407074426802211,21.74669626033399,33.389076356383406
14.614004701630485,226.48796458199746,-211.87395988036695,0.06452442066227164,0.4356385371909491,1.0411268360825015,80.83838383838383,72.83838383838383,0.006944444444444444,5.01060921725881,70.83838383838383,0.35935239708251254,9.816305543540299,3.541876342099778,-5.285510370480997,8.432023912241592,21.841740898323184,33.546170630044315
14.722407639698911,226.45722812446942,-211.73482048477052,0.06501186895923199,0.43682849060025264,1.0399892573334621,81.1313131313131,73.1313131313131,0.006944444444444444,5.051796664313506,71.1313131313131,0.36370871963839874,9.832977822338247,3.5679615292449753,-5.307499988181413,8.45714808304021,21.93659802020587,33.7029473958272
14.830332624093291,226.42646931131026,-211.59613668721695,0.06549734520526969,0.43799740567196793,1.0388546547699307,81.42424242424244,73.42424242424244,0.006944444444444444,5.0932405405327925,71.42424242424244,0.3680851034605596,9.849879273398898,3.593930249304522,-5.329448378093192,8.482446248070788,22.031269424675283,33.85940745776988
14.937781552447591,226.3956885787907,-211.4579070263431,0.06598085699520251,0.43914565078689505,1.0377230258262498,81.71717171717171,73.71717171717171,0.006944444444444444,5.134941884870745,71.71717171717171,0.3724816092957427,9.867008331235144,3.6197830540354747,-5.351355270443851,8.50791772412251,22.125756878857224,34.01555161865072
15.04475631259059,226.36488636289826,-211.32013005030768,0.06646241187986858,0.4402735860598034,1.0365943679696386,82.01010101010104,74.01010101010104,0.006944444444444444,5.17690173810408,72.01010101010104,0.37689829803545066,9.884363441787695,3.645520493161108,-5.373220397104847,8.533561835879407,22.2200621190729,34.171380679982526
