W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
23.065636713046842,270.031395158268,-246.96575844522118,0.08541835181619474,0.47360629297182943,1.189010688460498,94.60606060606062,86.60606060606062,0.008333333333333333,7.240798813845823,84.60606060606062,0.7041604142405528,12.989048723488281,5.5806928456840375,-7.5243990878404565,11.749502895572412,26.123360945477497,48.702133090995076
23.171043795222587,269.99380474459105,-246.82276094936847,0.08582064991136353,0.4741031836845441,1.1878107766672796,94.8989898989899,86.8989898989899,0.008333333333333333,7.29519208244544,84.8989898989899,0.7106016309018238,13.020160696518893,5.6061044711636185,-7.548137606072936,11.788729192511399,26.21100462485654,48.87341952683447
23.275972467937617,269.956211200654,-246.68023873271642,0.08622128886909354,0.4745901047329276,1.1866143358421206,95.19191919191917,87.19191919191917,0.008333333333333333,7.349892679423908,85.19191919191917,0.7170705894960173,13.05147316183669,5.631404996762537,-7.571813037137036,11.828135710958207,26.29852128916157,49.0443695218551
23.380424508304838,269.91861500094774,-246.53819049264288,0.08662027444169697,0.47506719751286125,1.1854213649010867,95.4848484848485,87.4848484848485,0.008333333333333333,7.404901736822297,85.4848484848485,0.7235673750679988,13.082984817908297,5.65659498182897,-7.595425114446531,11.867722060358734,26.385911798588587,49.214983965867
23.48440168377734,269.8810166184707,-246.39661493469336,0.0870176123464701,0.4755346008488005,1.1842318628087465,95.77777777777777,87.77777777777777,0.008333333333333333,7.460220388899176,85.77777777777777,0.730092073032019,13.114694374197214,5.681674983783118,-7.618973571835792,11.907487859176559,26.47317700188823,49.38526374707351
23.58790575218279,269.84341652468163,-246.25551077249884,0.08741330826585235,0.47599245105002785,1.1830458285784684,96.07070707070704,88.07070707070704,0.008333333333333333,7.515849772149737,86.07070707070704,0.7366447691851463,13.1466005511016,5.706645558132184,-7.642458143518664,11.947432734900264,26.560317736570923,49.55520975206317
23.690938461771132,269.8058151895719,-246.11487672780075,0.08780736784759559,0.4764408819654996,1.1818632612730906,96.36363636363637,88.36363636363637,0.008333333333333333,7.571791025317726,86.36363636363637,0.7432255497026503,13.178702079920498,5.731507258478352,-7.665878564057108,11.987556324044393,26.647334829110132,49.72482286582338
23.793501551229156,269.7682130815816,-245.97471153035244,0.08819979670486112,0.4768800250368827,1.1806841600050346,96.65656565656565,88.65656565656565,0.008333333333333333,7.628045289409948,86.65656565656565,0.7498345011567676,13.21099770280199,5.756260636532602,-7.689234568327836,12.027858272163524,26.734229095136566,49.89410397172523
23.895596749718727,269.7306106676191,-245.83501391790037,0.0885906004163708,0.47731000935051016,1.1795085239367618,96.94949494949492,88.94949494949492,0.008333333333333333,7.684613707708926,86.94949494949492,0.7564717105087895,13.243486172712466,5.780906242121134,-7.71252589148627,12.068338233856121,26.82100133963324,50.063053951527586
23.997225776908635,269.6930084130846,-245.695782636176,0.08897978452653268,0.4777309616878685,1.178336352281371,97.24242424242425,89.24242424242425,0.008333333333333333,7.741497425789169,87.24242424242425,0.7631372651293955,13.276166253384375,5.805444623200653,-7.735752268935729,12.108995872778696,26.90765235712025,50.23167368538178
24.098390343000347,269.6554067817911,-245.55701643879078,0.08936735454557786,0.47814300657485426,1.1771676443026293,97.53535353535352,89.53535353535352,0.008333333333333333,7.798697591529645,87.53535353535352,0.7698312527915493,13.309036719281906,5.829876325863793,-7.758913436289323,12.149830861647924,26.994182931841003,50.39996405181699
24.199092148772955,269.6178062360451,-245.41871408727215,0.08975331594971558,0.4785462663298686,1.176002399315864,97.82828282828285,89.82828282828285,0.008333333333333333,7.856215355134702,87.82828282828285,0.776553761684623,13.342096355549323,5.854201894357107,-7.782009129334537,12.190842882256515,27.0805938379399,50.56792592775593
24.299332885594122,269.5802072366006,-245.2808743510065,0.09013767418120387,0.47894086111025075,1.1748406166881453,98.12121212121212,90.12121212121212,0.008333333333333333,7.914051869142375,88.12121212121212,0.7833048804225532,13.375343957982821,5.878421871085099,-7.805039084003255,12.232031625487217,27.16688583963704,50.73556018850621
24.399114235457603,269.5426102426274,-245.14349600716983,0.09052043464851388,0.4793269089580289,1.1736822958386062,98.4141414141414,90.4141414141414,0.008333333333333333,7.972208288442872,88.4141414141414,0.7900846980397711,13.408778332987659,5.902536796624062,-7.828003036334359,12.273396791317133,27.253059691401667,50.902867707754865
24.498437871020855,269.50501571177165,-245.00657784075077,0.09090160272646382,0.47970452584436307,1.1725274362392377,98.70707070707073,90.70707070707073,0.008333333333333333,8.030685770297618,88.70707070707073,0.7968933040094835,13.442398297529024,5.926547209733695,-7.850900722436033,12.314938088836168,27.33911613811725,51.06984935757977
24.597305455616503,269.46742410011194,-244.87011864449542,0.09128118375629021,0.48007382571254614,1.1713760374150997,99.0,91.0,0.008333333333333333,8.089485474349631,89.0,0.8037307882449297,13.476202679108631,5.9504536473656415,-7.873731878456936,12.356655236262267,27.425055915246183,51.23650600844178
14.34834310060032,318.6477306521625,-304.2993875515622,0.04502885701157886,0.3724765086701701,1.5194704087105733,70.0,62.0,0.009722222222222222,3.6576118540006934,60.0,0.2964182023153463,13.126316232329089,3.4854568394488936,-6.223769188959965,10.684422085133361,18.18178989698514,38.52147119781412
14.52686514165519,318.6062841603197,-304.07941901866457,0.04559503645679947,0.3748078182180231,1.5177206772533411,70.29292929292927,62.29292929292927,0.009722222222222222,3.6900255023923503,60.29292929292927,0.30153619069720006,13.13609084291572,3.5285794656452083,-6.256399907388347,10.709806591869782,18.285133603693705,38.75817001555985
14.704609404415722,318.5647841594215,-303.8601747550058,0.046158929472433455,0.3770955817431152,1.5159752788075422,70.5858585858586,62.5858585858586,0.009722222222222222,3.722658387856114,60.5858585858586,0.3066792252210555,13.146279492149507,3.57150832378378,-6.288988878592041,10.735478162562302,18.38819473890204,38.994382634885355
14.881579108797927,318.5232312207087,-303.64165211191073,0.046720545474079715,0.37934074148869384,1.514234207968442,70.87878787878788,62.878787878787875,0.009722222222222222,3.7555114840261643,60.878787878787875,0.31184738594946404,13.156879328993838,3.6142443019102277,-6.3215356104910105,10.76143540636252,18.490977063844035,39.23011024441062
15.057777457872454,318.4816259182093,-303.42384846033684,0.047279893822632986,0.3815442133384618,1.5124974593859426,71.17171717171715,63.17171717171715,0.009722222222222222,3.7885857662826417,61.17171717171715,0.31704075304744284,13.167887522105268,3.656788284669002,-6.3540396148559095,10.787676944965803,18.593484251595005,39.46535403097554
15.233207637955788,318.43996882870016,-303.2067611907444,0.047836983824572146,0.3837068877261709,1.510765027764299,71.46464646464648,63.46464646464648,0.009722222222222222,3.821882211745754,61.46464646464648,0.3222594067605026,13.1793012597633,3.6991411533169334,-6.3865004072819636,10.814201412558774,18.69571988994557,39.70011517965462
15.407872818758104,318.3982605314858,-302.9903877127277,0.04839182473245469,0.3858296305094816,1.5090369078613342,71.75757575757575,63.75757575757575,0.009722222222222222,3.8554017992851035,61.75757575757575,0.3275034274224744,13.19111774969032,3.7413037857462133,-6.41891750711518,10.841007455743831,18.797687484150543,39.93439487374846
15.581776153393028,318.35650160836923,-302.7747254549762,0.048944425744950455,0.38791328380450985,1.5073130944880966,72.05050505050502,64.05050505050502,0.009722222222222222,3.8891455095025047,62.05050505050502,0.3327728954546167,13.2033342190513,3.7832770564830014,-6.451290437458084,10.868093733530834,18.89939045956614,40.16819429479892
15.7549207785646,318.3146926435026,-302.559771864938,0.04949479600745092,0.3899586667910741,1.5055935825086058,72.34343434343435,64.34343434343435,0.009722222222222222,3.9231143247500433,62.34343434343435,0.3380678913772322,13.21594791422763,3.825061836725215,-6.483618725077432,10.895458917252647,19.00083216417691,40.40151462258825
15.92730981464577,318.2728342232977,-302.34552440865195,0.050042944612329984,0.39196657648280503,1.5038783668394107,72.63636363636363,64.63636363636363,0.009722222222222222,3.9573092291255096,62.636363636363626,0.34338849580828745,13.22895610073244,3.8666589943536422,-6.5159019003732865,10.923101690521083,19.10201587102361,40.634357035145
16.09894636574245,318.2309269362224,-302.1319805704799,0.050588880599178494,0.3939377884662422,1.502167442448659,72.92929292929296,64.92929292929296,0.009722222222222222,3.9917312084675536,62.929292929292956,0.34873478946195646,13.242356063135237,3.908069393938746,-6.54813949734811,10.951020749187826,19.2029447805323,40.866722708735566
16.269833519786175,318.1889713728436,-301.9191378530574,0.051132612955091104,0.3958730576109799,1.5004608043563885,73.22222222222223,65.22222222222223,0.009722222222222222,4.026381250354138,63.22222222222223,0.3541068531552409,13.256145104964165,3.9492938967567213,-6.580331053570929,10.979214801305197,19.303622022750766,41.09861281788558
16.439974348693916,318.14696812560675,-301.70699377691284,0.051674150615206534,0.397773118753727,1.4987584476338245,73.5151515151515,65.5151515151515,0.009722222222222222,4.0612603441167945,63.5151515151515,0.35950476780719665,13.27032054851287,3.9903333608231613,-6.612476110097654,11.007682567045578,19.404050659497415,41.330028535368136
16.6093719084087,318.1049177887954,-301.49554588038666,0.05221350246284603,0.3996386873524889,1.4970603674031602,73.80808080808083,65.80808080808083,0.009722222222222222,4.096369480831038,63.80808080808083,0.3649286144483901,13.284879734795307,4.031188640892577,-6.644574211454904,11.036422778681368,19.50423368642432,41.5609710322137
16.778029238993224,318.0628209583761,-301.2847917193829,0.05275067732983765,0.40147046011667264,1.4953665588369205,74.1010101010101,66.1010101010101,0.009722222222222222,4.13170965331688,64.1010101010101,0.3703784742102021,13.299820023442596,4.071860588477129,-6.676624905598163,11.065434180531764,19.60417403500448,41.791441477705
16.94594936473684,318.02067823189407,-301.0747288671572,0.053285683996875846,0.403269115613072,1.493677017157749,74.39393939393938,66.39393939393938,0.009722222222222222,4.167281856145041,64.39393939393938,0.37585442834965616,13.315138792555906,4.112350051865519,-6.708627743853847,11.094715528917234,19.70387457443624,42.02144103937806
17.113135294229632,317.9784902085003,-300.86535491427065,0.05381853119375607,0.4050353148476182,1.4919917376384908,74.6868686868687,66.6868686868687,0.009722222222222222,4.20308708563092,64.6868686868687,0.38135655822682196,13.330833438659738,4.152657876133329,-6.74058228089914,11.12426559212075,19.80333811348344,42.25097088303995
17.2795900204914,317.9362574886664,-300.656667468175,0.0543492275998354,0.40676970182659306,1.4903107156012314,74.97979797979798,66.97979797979798,0.009722222222222222,4.239126339847425,64.97979797979798,0.3868849453270832,13.34690137651117,4.192784903168363,-6.772488074685296,11.15408315032132,19.90256740223835,42.4800321727446
17.44531652099429,317.89398067422206,-300.44866415322775,0.05487778184410563,0.40847290409365594,1.4886339464173348,75.27272727272725,67.27272727272725,0.009722222222222222,4.275400618610551,65.27272727272725,0.39243967124604734,13.363340039102845,4.23273197167136,-6.804344686438417,11.184166995581837,20.001565133825498,42.70862607081123
17.610317757816457,317.85166036823006,-300.2413426104136,0.05540420250570648,0.410145533249863,1.4869614255073655,75.56565656565658,67.56565656565658,0.009722222222222222,4.311910923497969,65.56565656565658,0.39802081772181624,13.380146877448826,4.272499917187801,-6.836151680572609,11.214515931785837,20.100333946033555,42.936753737820545
17.774596677694806,317.80929717489306,-300.03470049719823,0.05592849811411684,0.4117881854518339,1.4852931483405025,75.85858585858585,67.85858585858585,0.009722222222222222,4.348658257838704,65.85858585858585,0.4036284666035334,13.39731936056041,4.3120895721110735,-6.867908624679595,11.24512877459542,20.198876422898174,43.16441633261445
17.938156212094267,317.766891699453,-299.82873548735876,0.05645067714940028,0.41340144189174743,1.483629110434287,76.15151515151513,68.15151515151513,0.009722222222222222,4.385643626714589,66.15151515151513,0.4092626998716606,13.414854975339289,4.351501765696391,-6.899615089484155,11.276004351423186,20.29719509621896,43.39161501229481
18.100999277334978,317.7244445481375,-299.62344527080256,0.05697074804262518,0.4149858692608412,1.4819693073547242,76.44444444444446,68.44444444444446,0.009722222222222222,4.422868036971856,66.44444444444446,0.414923599643805,13.432751226428056,4.390737324089304,-6.931270648782323,11.307141501378844,20.39529244702285,43.618350932227806
18.26312877464392,317.6819563280445,-299.4188275534006,0.05748871917605878,0.4165420201942243,1.4803137347157092,76.73737373737373,68.73737373737373,0.009722222222222222,4.460332497213279,66.73737373737373,0.4206112481711016,13.451005636160371,4.429797070321396,-6.9628748794201085,11.33853907523276,20.4931709069772,43.84462524603935
18.424547590259806,317.6394276470332,-299.2148800567734,0.05800459888352873,0.4180704337006235,1.478662388178823,77.030303030303,69.030303030303,0.009722222222222222,4.4980380178081045,67.030303030303,0.4263257278392494,13.469615744420924,4.468681824344458,-6.994427361234747,11.370195935369884,20.590832859752044,44.07043910561123
18.585258595469654,317.59685911374845,-299.0116005182788,0.05851839545054593,0.4195716355748029,1.47701526345348,77.32323232323233,69.32323232323233,0.009722222222222222,4.535985610882893,67.32323232323233,0.4320671211797523,13.488579108611425,4.507392403026831,-7.025927677042062,11.402110955775946,20.688280642331534,44.29579366109509
18.745264646758486,317.5542513374027,-298.80898669064425,0.059030117114828244,0.42104613879794034,1.4753723562963488,77.6161616161616,69.6161616161616,0.009722222222222222,4.574176290340606,67.6161616161616,0.4378355108711878,13.507893303457745,4.545929620186861,-7.057375412552618,11.434283021963177,20.78551654628187,44.520690060892164
18.904568585816424,317.51160492783976,-298.6070363420233,0.05953977206632441,0.42249444392008056,1.4737336625114998,77.90909090909093,69.90909090909093,0.009722222222222222,4.6126110718438325,67.90909090909093,0.4436309797325839,13.527555921024693,4.584294286586456,-7.088770156377235,11.466711030966495,20.882542818976525,44.745129451672575
19.06317323969179,317.4689204953383,-298.4057472556465,0.060047368447746094,0.4239170394325242,1.4720991779500359,78.20202020202021,70.20202020202021,0.009722222222222222,4.651290972837123,68.20202020202021,0.4494536107385681,13.54756457050831,4.622487209968025,-7.1201114999410615,11.49939389127384,20.979361664774405,44.969112978356975
19.221081420798058,317.42619865056145,-298.2051172297634,0.06055291435461375,0.4253144021235895,1.4704688985097751,78.49494949494948,70.49494949494948,0.009722222222222222,4.690217012532923,68.49494949494948,0.4553034870146957,13.567916878233675,4.660509195047304,-7.1513990374779945,11.53233052281768,21.07597524616266,45.19264178411885
19.37829592703505,317.38344000460006,-298.005144077565,0.061056417835644444,0.4266869974242101,1.4688428201358306,78.78787878787881,70.78787878787881,0.009722222222222222,4.72939021192416,68.78787878787881,0.4611806918529519,13.588610487509353,4.698361043543834,-7.182632365973204,11.565519856932935,21.172385684855797,45.415717010399646
19.53481954184987,317.34064516870603,-297.8058256268562,0.061557886893009506,0.428035279740514,1.4672209388194486,79.08080808080808,71.08080808080808,0.009722222222222222,4.768811593782981,69.08080808080808,0.4670853086933369,13.609643058555037,4.736043554184551,-7.213811085125641,11.598960836307285,21.268595062864097,45.638339796879315
19.690655034335144,317.29781475442667,-297.6071597200915,0.06205732948263375,0.42935969277508973,1.465603250599013,79.37373737373736,71.37373737373736,0.009722222222222222,4.8084821826703354,69.37373737373736,0.4730174211488524,13.631012268381653,4.773557522729323,-7.244934797299649,11.63265241496018,21.364605423519123,45.86051128150412
19.84580515923595,317.2549493733638,-297.4091442141278,0.06255475351427937,0.4306606698356424,1.463989751558857,79.66666666666669,71.66666666666669,0.009722222222222222,4.84840300492335,69.66666666666669,0.47897711299588874,13.652715810771753,4.810903741965507,-7.276003107514333,11.666593558218816,21.460418772470288,46.08223260045993
20.00027265712641,317.2120496372189,-297.2117769800925,0.06305016685210986,0.4319386341362919,1.462380437830074,79.95959595959596,71.95959595959596,0.009722222222222222,4.888575088682577,69.95959595959596,0.48496446818425976,13.6747513960768,4.848083001748478,-7.307015623354318,11.70078324265522,21.55603707864591,46.30350488818654
20.15406025438611,317.16911615767447,-297.0150559032883,0.06354357731465542,0.4331939990844794,1.4607753055898425,80.25252525252523,72.25252525252523,0.009722222222222222,4.928999463872907,70.25252525252523,0.49097957083548516,13.697116751237523,4.885096088989421,-7.337971954975713,11.735220456086715,21.65146227518446,46.524329277367855
20.307170663332748,317.1261495463759,-296.81897888304314,0.06403499267525103,0.43442716856129526,1.4591743510617663,80.54545454545456,72.54545454545456,0.009722222222222222,4.969677162221058,70.54545454545456,0.49702250525136626,13.719809619624776,4.9219437876874395,-7.368871715040488,11.769904197523093,21.74669626033399,46.744706898936776
20.45960658228268,317.0831504147964,-296.62354383251375,0.06452442066227165,0.4356385371909492,1.457577570515502,80.83838383838383,72.83838383838383,0.009722222222222222,5.01060921725881,70.83838383838383,0.5030933559155175,13.742827760956416,4.95862687893969,-7.399714518673396,11.804833477138228,21.841740898323184,46.96463888206204
20.61137069557848,317.0401193742573,-296.4287486786788,0.06501186895923197,0.4368284906002526,1.4559849602668473,81.1313131313131,73.1313131313131,0.009722222222222222,5.051796664313506,71.1313131313131,0.5091922074937583,13.766168951273556,4.995146140942968,-7.43049998345398,11.840007316256301,21.93659802020587,47.184126354158096
20.76246567373061,316.99705703583436,-296.23459136210374,0.06549734520526969,0.43799740567196793,1.454396516677903,81.42424242424244,73.42424242424244,0.009722222222222222,5.0932405405327925,71.42424242424244,0.5153191448447834,13.789830982758453,5.031502349026329,-7.46122772933047,11.875424747299096,22.031269424675283,47.40317044087784
20.912894173426636,316.95396401030706,-296.0410698368804,0.06598085699520252,0.4391456507868951,1.4528122361567501,81.71717171717171,73.71717171717171,0.009722222222222222,5.134941884870745,71.71717171717171,0.5214742530140399,13.813811663729211,5.067696275649666,-7.491897378621394,11.911084813771526,22.125756878857224,47.62177226611102
21.062658837626827,316.9108409080576,-295.84818207043077,0.06646241187986858,0.4402735860598034,1.451232115157494,82.01010101010104,74.01010101010104,0.009722222222222222,5.17690173810408,72.01010101010104,0.5276576172496308,13.838108818502775,5.103728690425552,-7.522508555946786,11.946986570231171,22.2200621190729,47.83993295197554
21.21176229561869,316.8676883390759,-295.65592604345727,0.06694201736631557,0.44138156356660585,1.4496561501803271,82.30303030303031,74.30303030303031,0.009722222222222222,5.219121142828156,72.30303030303031,0.5338693229946005,13.86272028734738,5.139600360126636,-7.553060888210066,11.98312908225855,22.31418685158362,48.057653618823544
21.360207163105546,316.82450691291444,-295.4642997498089,0.06741968091810785,0.44246992756485726,1.4480843377717367,82.59595959595958,74.59595959595958,0.009722222222222222,5.261601143469448,72.59595959595958,0.5401094558948867,13.887643926369016,5.1753120487060045,-7.583554004541809,12.019511426428096,22.408132753308436,48.27493538524054
21.50799604224513,316.78129723857603,-295.2733011963309,0.06789540995549025,0.443539014706139,1.446516674524202,82.88888888888891,74.88888888888891,0.009722222222222222,5.304342786285425,72.88888888888891,0.546378101812383,13.912877607441843,5.2108645173065575,-7.613987536269821,12.056132690290962,22.50190147252006,48.49177936803366
21.65513152173394,316.7380599244707,-295.08292840273674,0.06836921185568232,0.4445891542424081,1.4449531570762262,83.18181818181819,75.18181818181819,0.009722222222222222,5.347347119371595,73.18181818181819,0.5526753468120844,13.938419218123933,5.246258524273909,-7.644361116874353,12.092991972335572,22.595494629522697,48.70818668222995
21.80161617686365,316.6947955784459,-294.89317940158224,0.0688410939530686,0.4456206682250198,1.4433937821127723,83.47474747474746,75.47474747474746,0.009722222222222222,5.3906151926650505,73.47474747474746,0.5590012771773327,13.964266661582947,5.281494825171979,-7.674674381956129,12.13008838197613,22.68891381730588,48.92415844108637
21.947452569585142,316.65150480765936,-294.70405223807427,0.06931106353944687,0.44663387169775015,1.4418385463649253,83.76767676767679,75.76767676767679,0.009722222222222222,5.434148057950118,73.76767676767679,0.5653559794103773,13.990417856508927,5.3165741727932705,-7.704926969192665,12.167421039519908,22.782160602180273,49.139695756074694
22.0926432485747,316.6081882185408,-294.51554496996613,0.06977912786426456,0.4476290728835854,1.4402874466100584,84.06060606060606,76.06060606060606,0.009722222222222222,5.477946768865765,74.06060606060606,0.5717395402368095,14.016870737031027,5.351497317174857,-7.735118518295712,12.204989076146981,22.875236524393827,49.35479973688018
22.237190749289944,316.56484641678526,-294.3276556674953,0.07024529413481603,0.4486065733653352,1.4387404796720296,84.35353535353534,76.35353535353534,0.009722222222222222,5.522012380908553,74.35353535353534,0.5781520466136327,14.043623252645766,5.38626500561131,-7.765248670980391,12.24279163389032,22.968143098729502,49.56947149140517
22.381097594039154,316.5214800072613,-294.14038241322214,0.07070956951650079,0.4495666682609417,1.4371976424210517,84.64646464646466,76.64646464646466,0.009722222222222222,5.566345951439987,74.64646464646466,0.5845935857255982,14.07067336813396,5.420877982665196,-7.795317070918777,12.280827865605978,23.060881815087306,49.78371212575863
22.524366292047716,316.47808959401254,-293.9537233019648,0.07117196113305234,0.45050964639309843,1.435658931774032,84.93939393939394,76.93939393939394,0.009722222222222222,5.610948539694029,74.93939393939394,0.5910642449929817,14.098019063476919,5.455336990185728,-7.825323363701981,12.319096934953649,23.1534541390465,49.99752274426055
22.666999339489163,316.434675780179,-293.76767644068985,0.07163247606667318,0.4514357904529822,1.434124344694431,85.23232323232321,77.23232323232321,0.009722222222222222,5.655821206776682,75.23232323232321,0.597564112081532,14.125658333802875,5.489642767313363,-7.855267196810859,12.35759801638691,23.24586151241226,50.21090444943348
22.808999219585715,316.3912391679947,-293.582239948409,0.07209112135837235,0.4523453771601723,1.4325938781926713,85.52525252525254,77.52525252525254,0.009722222222222222,5.700965015682307,75.52525252525254,0.6040932748997658,14.153589189276005,5.52379605050287,-7.885148219560194,12.396330295118446,23.33810535374801,50.4238583420058
22.950368402636183,316.34778035868004,-293.39741195604387,0.07254790400809735,0.45323867741634777,1.431067529325773,85.81818181818181,77.81818181818181,0.009722222222222222,5.74638103128976,75.81818181818181,0.6106518215974308,14.181809655055147,5.557797573526312,-7.9149660830767825,12.435292967102109,23.430187058892233,50.63638552089816
23.09110934609943,316.304299952507,-293.2131906064076,0.07300283097500272,0.45411595645510694,1.4295452951981789,86.11111111111109,78.11111111111109,0.009722222222222222,5.792070320379166,76.11111111111109,0.6172398405887497,14.210317771181437,5.591648067497182,-7.944720440244611,12.47448523902276,23.522108001456573,50.84848708323724
23.23122449461344,316.26079854865566,-293.02957405404226,0.07345590917756249,0.4549774739862436,1.428027172961215,86.40404040404042,78.40404040404042,0.009722222222222222,5.838033951627362,76.40404040404042,0.6238574205415889,14.239111592551971,5.625348260870602,-7.974410945685044,12.51390632827912,23.613869533315594,51.06016412433606
23.370716280094946,316.2172767452505,-292.84656046515556,0.07390714549389645,0.4558234843369493,1.4265131598136678,86.69696969696969,78.69696969696969,0.009722222222222222,5.884272995623698,76.69696969696969,0.6305046503851026,14.268189188804108,5.658898879466388,-8.004037255702524,12.553555462953074,23.705472985079396,51.27141773770278
23.509587121787717,316.1737351393074,-292.66414801751966,0.07435654676195447,0.45665423658787285,1.4250032530019447,86.98989898989896,78.98989898989896,0.009722222222222222,5.930788524878666,76.98989898989896,0.637181619317615,14.29754864424639,5.692300646481382,-8.033599028243689,12.593431881801699,23.79691966655299,51.48224901503531
23.647839426278715,316.1301743266653,-292.4823349003866,0.0748041197796032,0.4574699747044872,1.4234974498198636,87.28282828282829,79.28282828282829,0.009722222222222222,5.977581613817925,77.28282828282829,0.6438884168083541,14.327188057828408,5.725554282492343,-8.063095922881203,12.633534834247904,23.88821086718419,51.69265904621294
23.785475587606737,316.086594901989,-292.3011193143822,0.0752498713049886,0.4582709376661979,1.4219957476092087,87.57575757575756,79.57575757575756,0.009722222222222222,6.02465333880487,77.57575757575756,0.6506251326012631,14.357105543017127,5.758660505480652,-8.092527600750092,12.67386358034895,23.979347856498364,51.90264891929924
23.922497987285816,316.04299745873817,-292.1204994714523,0.0756938080566366,0.45905735959001576,1.4204981437598325,87.8686868686869,79.8686868686869,0.009722222222222222,6.072004778140103,77.8686868686869,0.6573918567244232,14.387299227754141,5.791620030838768,-8.121893724521449,12.714417390795884,24.070331884521043,52.11221972053995
24.05890899436711,315.9993825891206,-291.9404735947535,0.07613593671367958,0.45982946985132234,1.4190046357098065,88.16161616161617,80.16161616161617,0.009722222222222222,6.119637012071548,78.16161616161617,0.6641886794894114,14.417767254381864,5.824433571386024,-8.151193958363034,12.755195546894267,24.161164182189147,52.321372534357415
24.194710965494625,315.9557508840827,-291.76103991858804,0.07657626391605431,0.46058749320089765,1.417515220945739,88.45454545454544,80.45454545454544,0.009722222222222222,6.167551122803238,78.45454545454544,0.6710156915022785,14.448507779567045,5.8571018373791155,-8.180427967895469,12.796197340552972,24.251845961751147,52.53010844335161
24.329906244953794,315.9121029332328,-291.582196688279,0.07701479626469346,0.46133164987847475,1.4160298970026972,88.74747474747477,80.74747474747477,0.009722222222222222,6.215748194500436,78.74747474747477,0.6778729836588806,14.479518974241806,5.889625536525514,-8.209595420162064,12.837422074264136,24.342378417157533,52.738428528289454
24.46449716472337,315.868439324868,-291.40394216014465,0.07745154032170286,0.46206215572288983,1.4145486614648077,89.04040404040404,81.04040404040404,0.009722222222222222,6.264229313301657,79.04040404040404,0.6847606471642164,14.51079902352707,5.922005373997017,-8.238695983582806,12.8788690611055,24.432762724437154,52.94633386811132
24.598486044531473,315.82476064592385,-291.2262746013924,0.07788650261057026,0.4627792222792143,1.4130715119652568,89.33333333333331,81.33333333333331,0.009722222222222222,6.31299556732404,79.33333333333331,0.691678773518529,14.542346126677295,5.954242052441149,-8.26772932792111,12.920537624715863,24.523000042069203,53.153825539924874
24.731875191899004,315.78106748193306,-291.04919229003406,0.07831968961633205,0.4634830569025416,1.4115984461865982,89.62626262626264,81.62626262626264,0.009722222222222222,6.362048046674994,79.62626262626264,0.6986274545461117,14.574158496995544,5.986336271995395,-8.2966951242406,12.962427099296448,24.613091511338787,53.360904618999854
24.864666902205226,315.7373604170456,-290.87269351484036,0.07875110778579521,0.464173862859108,1.4101294618610698,89.91919191919192,81.91919191919192,0.009722222222222222,6.411387843458686,79.91919191919192,0.7056067823716967,14.60623436178819,6.018288730298568,-8.325593044871681,13.004536829586772,24.70303825669024,53.56757217877317
24.996863458711726,315.69364003394224,-290.6967765752305,0.07918076352765344,0.46485183942389396,1.40866455677075,90.21212121212119,82.21212121212119,0.009722222222222222,6.46101605178724,80.21212121212119,0.712616849459277,14.638571962281866,6.050100122504645,-8.354422763367738,13.04686617087805,24.792841386062733,53.77382929083631
25.128467132642896,315.6499069138598,-290.52143978121694,0.0796086632127549,0.46551718197632924,1.407203728747869,90.50505050505052,82.50505050505052,0.009722222222222222,6.510933767788722,80.50505050505052,0.71965774858411,14.671169553569534,6.081771141294521,-8.383183954470566,13.089414488977598,24.88250199122712,53.97967702494091
25.259480183209043,315.60616163655254,-290.3466814533435,0.08003481317420377,0.4661700820923137,1.4057469756751717,90.79797979797979,82.79797979797979,0.009722222222222222,6.561142089617687,80.79797979797979,0.7267295728636064,14.704025404542953,6.113302476888784,-8.411876294068303,13.132181160227038,24.972021148104123,54.18511644899385
25.389904857666423,315.5624047802609,-290.1724999225945,0.0804592197075772,0.466810727634306,1.4042942954860536,91.09090909090907,83.09090909090907,0.009722222222222222,6.611642117463315,81.09090909090907,0.7338324157469822,14.737137797833064,6.144694817061069,-8.440499459162115,13.175165571478999,25.061399917081943,54.39014862905331
25.519743391362393,315.5186369217066,-289.9988935303442,0.08088188907108809,0.4674393028385663,1.4028456861649905,91.3838383838384,83.3838383838384,0.009722222222222222,6.6624349535606875,81.3838383838384,0.7409663710301961,14.770505029742253,6.17594884714925,-8.469053127822539,13.218367120099161,25.150639343321405,54.59477462932943
25.64899800778509,315.4748586360544,-289.8258606282693,0.08130282748577088,0.4680559884000943,1.4014011457477797,91.67676767676767,83.67676767676767,0.009722222222222222,6.713521702202281,81.67676767676767,0.7481315328549096,14.804125410182472,6.207065250071107,-8.497536979150713,13.261785213957776,25.23974045705493,54.7989955121786
25.777670918601814,315.43107049692077,-289.65339957831895,0.08172204113561937,0.46866096155491754,1.399960672321903,91.969696969697,83.969696969697,0.009722222222222222,6.76490346974337,81.969696969697,0.7553279957181357,14.837997262625919,6.238044706331145,-8.525950693246301,13.305419271428896,25.328704273877946,55.0028123381068
25.905764323715623,315.38727307630086,-289.4815087525852,0.08213953616780315,0.4692543961605575,1.3985242640267597,92.26262626262627,84.26262626262627,0.009722222222222222,6.816581364621099,82.26262626262627,0.7625558544821021,14.872118924016661,6.268887894041335,-8.554293951156378,13.34926872138372,25.41753179503146,55.20622616575733
26.033280411301174,315.34346694464705,-289.31018653334587,0.08255531869277906,0.4698364627736685,1.397091919054208,92.55555555555554,84.55555555555554,0.009722222222222222,6.868556497353849,82.55555555555554,0.7698152043639241,14.906488744754277,6.299595488924808,-8.582566434853748,13.39333300318926,25.506224007681585,55.40923805192623
26.16022135785278,315.2996526707248,-289.13943131287203,0.082969394784499,0.47040732872609664,1.3956636356485936,92.84848484848487,84.84848484848487,0.009722222222222222,6.920829980563896,82.84848484848487,0.7771061409638511,14.941105088589154,6.330168164335664,-8.610767827180357,13.437611566708313,25.594781885185277,55.61184905153774
26.28658932822784,315.25583082172733,-288.9692414934995,0.08338177048053563,0.4709671581983935,1.3942394121074704,93.14141414141415,85.14141414141415,0.009722222222222222,6.973402928978713,83.14141414141415,0.7844287602528532,14.975966332601402,6.360606591267079,-8.638897811824712,13.48210387229662,25.683206387357238,55.81406021766531
26.412386475703023,315.21200196315345,-288.7996154874504,0.08379245178231026,0.471516112291902,1.3928192467816638,93.43434343434342,85.43434343434342,0.009722222222222222,7.026276459452691,83.43434343434342,0.79178315858696,15.011070867106753,6.390911438367976,-8.666956073264561,13.526809390797126,25.77149846072427,56.015872601511184
26.537614941989016,315.16816665883516,-288.6305517168461,0.08420144465515005,0.47205434909793476,1.3914031380756795,93.72727272727275,85.72727272727275,0.009722222222222222,7.0794516909677,83.72727272727275,0.7991694327129532,15.04641709563591,6.421083371949955,-8.69494229674735,13.571727603551466,25.85965903877644,56.21728725241209
26.66227685730137,315.1243254709509,-288.4620486136496,0.0846087550285266,0.4725820237661008,1.3899910844483117,94.02020202020202,86.02020202020202,0.009722222222222222,7.132929744653215,84.02020202020202,0.8065876797721238,15.082003434853917,6.451123056004963,-8.72285616823791,13.616858002393094,25.947689042211074,56.418305217842075
26.78637434038232,315.0804789599585,-288.29410461957616,0.08501438879616031,0.4730992885700461,1.3885830844127487,94.3131313131313,86.3131313131313,0.009722222222222222,7.186711743794554,84.3131313131313,0.8140379973098397,15.11782831451466,6.481031152214204,-8.750697374384014,13.66220008965469,26.03558937917115,56.618927543401675
26.909909498554658,315.0366276846461,-288.12671818609147,0.08541835181619475,0.47360629297182955,1.3871791365372481,94.60606060606062,86.60606060606062,0.009722222222222222,7.240798813845823,84.60606060606062,0.8215204832806453,15.153890177402992,6.510808319964713,-8.778465602480535,13.707753378167817,26.123360945477497,56.819155272827594
27.03288442775968,314.9927722020229,-287.95988777426317,0.08582064991136351,0.474103183684544,1.3857792394451593,94.8989898989899,86.8989898989899,0.009722222222222222,7.29519208244544,84.8989898989899,0.8290352360521275,15.190187479272055,6.540455216357554,-8.806160540418421,13.753517391263316,26.21100462485654,57.018989447973546
27.15530121259389,314.9489130674297,-287.79361185483583,0.08622128886909355,0.4745901047329276,1.3843833918158075,95.19191919191917,87.19191919191917,0.009722222222222222,7.349892679423908,85.19191919191917,0.8365823544120203,15.226718688809477,6.5699724962229595,-8.833781876659874,13.799491662784583,26.29852128916157,57.21843110883096
27.277161926355642,314.905050834439,-287.6278889080834,0.08662027444169697,0.4750671975128613,1.3829915923846012,95.4848484848485,87.4848484848485,0.009722222222222222,7.404901736822297,85.4848484848485,0.8441619375793319,15.263482287559668,6.599360812133799,-8.861329300187618,13.845675737085182,26.385911798588587,57.41748129351149
27.398468631073555,314.86118605488247,-287.4627174238089,0.08701761234647008,0.47553460084880045,1.3816038399435375,95.77777777777777,87.77777777777777,0.009722222222222222,7.460220388899176,85.77777777777777,0.851774085204022,15.300476769896747,6.628620814413644,-8.888802500475087,13.892069169039324,26.47317700188823,57.61614103825242
27.519223377546588,314.8173192787952,-287.29809590124864,0.08741330826585235,0.47599245105002785,1.3802201333415465,96.07070707070704,88.07070707070704,0.009722222222222222,7.515849772149737,86.07070707070704,0.8594188973826706,15.337700642951859,6.6577531511542105,-8.91620116743844,13.938671524050301,26.560317736570923,57.814411377407026
27.63942820539965,314.7734510545005,-287.13402284910086,0.08780736784759557,0.47644088196549955,1.3788404714852722,96.36363636363637,88.36363636363637,0.009722222222222222,7.571791025317726,86.36363636363637,0.8670964746530918,15.37515242657392,6.686758468224749,-8.94352499139996,13.9854823780518,26.647334829110132,58.012293343460605
27.759085143100684,314.7295819285119,-286.97049678541117,0.08819979670486112,0.4768800250368827,1.377464853339207,96.65656565656565,88.65656565656565,0.009722222222222222,7.628045289409948,86.65656565656565,0.874806918016229,15.412830653268998,6.715637409288039,-8.97077366304914,14.032501317524126,26.734229095136566,58.20978796701277
27.878196208005182,314.6857124455556,-286.80751623755043,0.0885906004163708,0.4773100093505101,1.376093277926222,96.94949494949492,88.94949494949492,0.009722222222222222,7.684613707708926,86.94949494949492,0.882550328926921,15.450733868164555,6.7443906158079905,-8.997946873400647,14.07972793949882,26.82100133963324,58.40689627678219
27.996763406393413,314.64184314859875,-286.6450797422054,0.08897978452653268,0.47773096168786855,1.3747257443282663,97.24242424242425,89.24242424242425,0.009722222222222222,7.741497425789169,87.24242424242425,0.890326809317628,15.488860628948437,6.773018727067424,-9.025044313758354,14.127161851575135,26.90765235712025,58.60361929961208
28.114788733500408,314.59797457875635,-286.48318584525595,0.08936735454557786,0.47814300657485426,1.373362251686401,97.53535353535352,89.53535353535352,0.009722222222222222,7.798697591529645,87.53535353535352,0.8981364615901409,15.527209505828893,6.801522380174429,-9.052065675670878,14.174802671922585,26.994182931841003,58.79995806045316
28.232274173568452,314.554107275386,-286.32183310181756,0.0897533159497156,0.4785462663298685,1.3720027992018415,97.82828282828285,89.82828282828285,0.009722222222222222,7.856215355134702,87.82828282828285,0.9059793886320603,15.565779081474219,6.829902210083294,-9.079010650890293,14.222650029299281,27.0805938379399,58.99591358238193
28.349221699859797,314.510241776034,-286.16102007617417,0.09013767418120384,0.47894086111025064,1.3706473861361692,98.12121212121212,90.12121212121212,0.009722222222222222,7.914051869142375,88.12121212121212,0.9138556938263118,15.604567950979963,6.858158849599285,-9.105878931337127,14.270703563068434,27.16688583963704,59.191486886590575
28.465633274700533,314.46637861639863,-286.00074534169806,0.09052043464851388,0.4793269089580288,1.369296011811707,98.4141414141414,90.4141414141414,0.009722222222222222,7.972208288442872,88.4141414141414,0.9217654810463997,15.643574721818936,6.886292929394742,-9.132670209056748,14.31896292320333,27.253059691401667,59.38667899238067
28.581510849524342,314.4225183304003,-285.841007480876,0.09090160272646385,0.47970452584436324,1.3679486756124444,98.70707070707073,90.70707070707073,0.009722222222222222,8.030685770297618,88.70707070707073,0.9297088546777311,15.68279801378386,6.914305078022643,-9.159384176175374,14.36742777030886,27.33911613811725,59.5814909171764
28.696856364885925,314.3786614501306,-285.68180508524466,0.09128118375629023,0.48007382571254625,1.366605376984283,99.0,91.0,0.009722222222222222,8.089485474349631,89.0,0.9376859196190847,15.722236458960069,6.942195921926579,-9.186020524866427,14.416097775639306,27.425055915246183,59.775923676515404
16.39810640068608,364.1688350310428,-347.77072863035676,0.04502885701157886,0.3724765086701701,1.7365376099549406,70.0,62.0,0.011111111111111112,3.6576118540006934,60.0,0.33876365978896716,15.001504265518957,3.9833792450844463,-7.112879073097103,12.210768097295267,18.18178989698514,44.02453851178756
16.602131590463074,364.12146761179395,-347.5193360213309,0.04559503645679947,0.37480781821802317,1.7345379168609611,70.29292929292927,62.29292929292927,0.011111111111111112,3.6900255023923503,60.29292929292927,0.34461278936822864,15.012675249046534,4.032662246451665,-7.150171322729539,12.23977896213689,18.285133603693705,44.29505144635411
16.805267890760827,364.07403903933886,-347.268771148578,0.046158929472433455,0.3770955817431152,1.7325431757800482,70.5858585858586,62.5858585858586,0.011111111111111112,3.722658387856114,60.5858585858586,0.35049054310977773,15.024319419599443,4.081723798610032,-7.187415861248045,12.269117900071208,18.38819473890204,44.56500872558327
17.007518981483344,364.02654996652416,-347.01903098504084,0.046720545474079715,0.37934074148869384,1.7305533805353623,70.87878787878788,62.878787878787875,0.011111111111111112,3.7555114840261643,60.878787878787875,0.3563970125136733,15.036433518850096,4.130564916468831,-7.224612126275442,12.298783321557156,18.490977063844035,44.83441170789784
17.20888852328281,363.9790010493821,-346.7701125260993,0.047279893822633,0.3815442133384619,1.728568525012506,71.17171717171715,63.17171717171715,0.011111111111111112,3.7885857662826417,61.17171717171715,0.3623322891970775,15.049014310977448,4.179186611050287,-7.261759559835326,12.328773651389486,18.593484251595005,45.10326174968633
17.409380157663755,363.93139294708584,-346.5220127894221,0.047836983824572146,0.3837068877261709,1.7265886031591986,71.46464646464648,63.46464646464648,0.011111111111111112,3.821882211745754,61.46464646464648,0.3682964648691458,15.062058582586626,4.227589889505065,-7.298857608322244,12.359087328638594,18.69571988994557,45.371560205319554
17.608997507152118,363.88372632169796,-346.2747288145458,0.048391824732454694,0.38582963050948166,1.7246136089843815,71.75757575757575,63.75757575757575,0.011111111111111112,3.8554017992851035,61.75757575757575,0.3742896313399707,15.07556314250322,4.275775755138529,-7.335905722417344,12.389722806564379,18.797687484150543,45.63930842714109
17.807744175306315,363.8360018381362,-346.0282576628299,0.048944425744950455,0.38791328380450985,1.7226435365578245,72.05050505050502,64.05050505050502,0.011111111111111112,3.8891455095025047,62.05050505050502,0.38031188051956194,15.089524821772912,4.3237452074091465,-7.372903357094954,12.420678552606669,18.89939045956614,45.90650776548448
18.00562374693097,363.78822016400295,-345.78259641707194,0.049494796007450916,0.3899586667910741,1.7206783800098349,72.34343434343435,64.34343434343435,0.011111111111111112,3.9231143247500433,62.34343434343435,0.38636330443112243,15.103940473403007,4.371499241971673,-7.409849971517064,12.451953048288741,19.00083216417691,46.17315956867228
18.2026397881666,363.74038196948317,-345.53774218131656,0.05004294461232999,0.3919665764828051,1.7187181335307553,72.63636363636363,64.63636363636363,0.011111111111111112,3.9573092291255096,62.636363636363626,0.3924439952094714,15.118806972265652,4.419038850689876,-7.446745028998043,12.483544789166958,19.10201587102361,46.43926518302287
18.3987958465628,363.6924879271113,-345.2936920805485,0.05058888059917849,0.39393778846624217,1.7167627913698962,72.92929292929296,64.92929292929296,0.011111111111111112,3.9917312084675536,62.929292929292956,0.3985540450993788,15.134121215011703,4.4663650216442825,-7.48358799696927,12.515452284786093,19.2029447805323,46.70482595284065
18.594095451184202,363.64453871182127,-345.0504432606371,0.05113261295509111,0.39587305761097985,1.7148123478358728,73.22222222222223,65.22222222222223,0.011111111111111112,4.026381250354138,63.22222222222223,0.40469354646313244,15.14988011995905,4.513478739150539,-7.520378346938207,12.547674058634515,19.303622022750766,46.96984322044067
18.78854211279305,363.59653500069345,-344.8079928879004,0.05167415061520654,0.397773118753727,1.7128667972957996,73.5151515151515,65.5151515151515,0.011111111111111112,4.0612603441167945,63.5151515151515,0.41086259177965345,15.166080626871853,4.560380983797902,-7.557115554397319,12.580208648052087,19.404050659497415,47.23431832613502
18.982139323895662,363.54847747290904,-344.5663381490134,0.052213502462846034,0.399638687352489,1.7109261341750406,73.80808080808083,65.80808080808083,0.011111111111111112,4.096369480831038,63.80808080808083,0.417061273655303,15.182719696908919,4.607072732448657,-7.593799098805606,12.613054604207273,19.50423368642432,47.498252608244236
19.174890558849395,363.50036680957265,-344.3254762507232,0.05275067732983765,0.4014704601166726,1.7089903529564803,74.1010101010101,66.1010101010101,0.011111111111111112,4.13170965331688,64.1010101010101,0.4232896848116594,15.199794312505823,4.653554958259576,-7.630428463540756,12.646210492036303,19.60417403500448,47.76164740309142
19.36679927398496,363.4522036935932,-344.08540441960827,0.053285683996875846,0.403269115613072,1.7070594481802845,74.39393939393938,66.39393939393938,0.011111111111111112,4.167281856145041,64.39393939393938,0.42954791811389265,15.217301477206746,4.6998286307034505,-7.667003135832971,12.679674890191116,19.70387457443624,48.024504045003496
19.557868907691013,363.4039888097147,-343.8461199020237,0.053818531193756076,0.4050353148476182,1.7051334144439898,74.6868686868687,66.6868686868687,0.011111111111111112,4.20308708563092,64.6868686868687,0.43583606654493945,15.235238215611133,4.745894715580949,-7.703522606741876,12.713446390995147,19.80333811348344,48.286823866331375
19.748102880561607,363.3557228441902,-343.6076199636286,0.054349227599835404,0.40676970182659317,1.7032122464014077,74.97979797979798,66.97979797979798,0.011111111111111112,4.239126339847425,64.97979797979798,0.44215422323095227,15.25360157315562,4.791754175049558,-7.739986371068914,12.747523600367218,19.90256740223835,48.5486081974224
19.937504595422052,363.30740648482526,-343.36990188940325,0.05487778184410564,0.40847290409365605,1.7012959387626687,75.27272727272725,67.27272727272725,0.011111111111111112,4.275400618610551,65.27272727272725,0.4485024814240541,15.272388616117532,4.8374079676244115,-7.776393927358194,12.781905137807803,20.001565133825498,48.80985836664141
20.12607743750452,363.2590404208343,-343.1329629833298,0.05540420250570648,0.410145533249863,1.6993844862941316,75.56565656565658,67.56565656565658,0.011111111111111112,4.311910923497969,65.56565656565658,0.4548809345392185,15.291596431370088,4.882857048214625,-7.812744777797269,12.816589636326663,20.100333946033555,49.070575700366334
20.313824774508355,363.21062534273506,-342.8968005682267,0.055928498114116834,0.4117881854518338,1.6974778838177178,75.85858585858585,67.85858585858585,0.011111111111111112,4.348658257838704,65.85858585858585,0.4612896761183241,15.311222126354764,4.928102368126943,-7.8490384282052545,12.851575742394779,20.198876422898174,49.33076152298796
20.500749956679158,363.162161942232,-342.66141198555283,0.056450677149400275,0.4134014418917474,1.6955761262106135,76.15151515151513,68.15151515151513,0.011111111111111112,4.385643626714589,66.15151515151513,0.4677287998533263,15.331262828959183,4.973144875081591,-7.885274387981893,12.886862115912207,20.29719509621896,49.590417156908345
20.686856316954263,363.1136509121572,-342.426794595203,0.05697074804262518,0.4149858692608412,1.6936792084053993,76.44444444444446,68.44444444444446,0.011111111111111112,4.422868036971856,66.44444444444446,0.47419839959292,15.35171568734635,5.01798551324492,-7.921452170036941,12.922447430147246,20.39529244702285,49.84954392254607
20.87214717102162,363.0650929463366,-342.192945775315,0.057488719176058765,0.4165420201942242,1.691787125389382,76.73737373737373,68.73737373737373,0.011111111111111112,4.460332497213279,66.73737373737373,0.4806985693384019,15.372577869897569,5.062625223224455,-7.957571290765841,12.958330371694586,20.4931709069772,50.10814313833069
21.056625817439784,363.0164887394665,-341.95986292202673,0.05800459888352874,0.4180704337006236,1.6898998722043694,77.030303030303,69.030303030303,0.011111111111111112,4.4980380178081045,67.030303030303,0.4872294032448564,15.393846565052485,5.107064942107954,-7.993631269982567,12.994509640422729,20.590832859752044,50.36621612069855
21.240295537679604,362.96783898714114,-341.7275434494615,0.05851839545054592,0.41957163557480287,1.6880174439468345,77.32323232323233,69.32323232323233,0.011111111111111112,4.535985610882893,67.32323232323233,0.49379099563400264,15.415518981270203,5.151305603459235,-8.029631630905216,13.030983949458223,20.688280642331534,50.62376418410868
