W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
21.42315959629541,362.9191443856031,-341.49598478930767,0.05903011711482824,0.42104613879794034,1.6861398357672557,77.6161616161616,69.6161616161616,0.011111111111111112,4.574176290340606,67.6161616161616,0.5003834409956431,15.437592346808849,5.195348137356412,-8.065571900060133,13.067752025100768,20.78551654628187,50.88078864101961
21.605221240933055,362.8704056318168,-341.26518439088375,0.05953977206632441,0.42249444392008056,1.6842670428702853,77.90909090909093,69.90909090909093,0.011111111111111112,4.6126110718438325,67.90909090909093,0.5070068339800957,15.460063909742509,5.239193470384517,-8.101451607288269,13.104812606818854,20.882542818976525,51.13729080191151
21.7864837025049,362.82162342324375,-341.03513972073887,0.06004736844774609,0.4239170394325241,1.6823990605143266,78.20202020202021,70.20202020202021,0.011111111111111112,4.651290972837123,68.20202020202021,0.5136612694155065,15.482930937723786,5.282842525677744,-8.13727028564693,13.142164447170108,20.979361664774405,51.393271975265115
21.96695019519778,362.7727984577845,-340.8058482625867,0.06055291435461374,0.4253144021235895,1.6805358840111715,78.49494949494948,70.49494949494948,0.011111111111111112,4.690217012532923,68.49494949494948,0.5203468423025094,15.50619071798134,5.326296222911203,-8.173027471403422,13.17980631179163,21.07597524616266,51.6487334675644
22.14662391661149,362.7239314338287,-340.57730751721715,0.061056417835644444,0.4266869974242101,1.6786775087266637,78.78787878787881,70.78787878787881,0.011111111111111112,4.72939021192416,68.78787878787881,0.527063647831945,15.529840557153548,5.369555478335812,-8.208722703969377,13.217736979351928,21.172385684855797,51.90367658331389
22.325508047828425,362.6750230499498,-340.34951500212134,0.061557886893009506,0.4280352797405139,1.67682393007937,79.08080808080808,71.08080808080808,0.011111111111111112,4.768811593782981,69.08080808080808,0.5338117813638137,15.55387778120577,5.412621204782347,-8.244355525857875,13.255955241494055,21.268595062864097,52.15810262500494
22.50360575352588,362.626074005059,-340.1224682515332,0.062057329482633754,0.4293596927750898,1.6749751435417293,79.37373737373736,71.37373737373736,0.011111111111111112,4.8084821826703354,69.37373737373736,0.5405913384558312,15.578299735293314,5.455494311690657,-8.279925482628173,13.294459902811628,21.364605423519123,52.412012893147555
22.680920181983947,362.5770849981301,-339.89616481614615,0.06255475351427936,0.43066066983564233,1.6731311446386938,79.66666666666669,71.66666666666669,0.011111111111111112,4.84840300492335,69.66666666666669,0.5474024148524443,15.603103783739158,5.498175705103439,-8.315432122873524,13.333249780821518,21.460418772470288,52.665408686239935
22.857454465287333,362.5280567282503,-339.670602262963,0.06305016685210987,0.4319386341362919,1.6712919289486565,79.95959595959596,71.95959595959596,0.011111111111111112,4.888575088682577,69.95959595959596,0.554245106496297,15.628287309802062,5.540666287712547,-8.350874998119226,13.372323705891679,21.55603707864591,52.91829130078463
23.03321171929841,362.4789898944851,-339.4457781751867,0.06354357731465542,0.4331939990844795,1.6694574921026772,80.25252525252523,72.25252525252523,0.011111111111111112,4.928999463872907,70.25252525252523,0.5611195095262688,15.653847715700017,5.582966958845056,-8.386253662829386,13.411680521241955,21.65146227518446,53.170662031277544
23.208195043808857,362.4298851958582,-339.22169015204935,0.06403499267525103,0.43442716856129526,1.667627829784876,80.54545454545456,72.54545454545456,0.011111111111111112,4.969677162221058,70.54545454545456,0.5680257202872757,15.679782422428318,5.62507861449993,-8.421567674331987,13.451319082883538,21.74669626033399,53.42252217021346
23.38240752260878,362.38074333119596,-338.99833580858717,0.06452442066227165,0.43563853719094914,1.6658029377320025,80.83838383838383,72.83838383838383,0.011111111111111112,5.01060921725881,70.83838383838383,0.5749638353320201,15.706088869664477,5.667002147359646,-8.456816592769597,13.491238259586547,21.841740898323184,53.673873008070906
23.55585222351827,362.3315649991512,-338.77571277563294,0.06501186895923199,0.4368284906002527,1.66398281173354,81.1313131313131,73.1313131313131,0.011111111111111112,5.051796664313506,71.1313131313131,0.5819339514214381,15.732764515741202,5.708738446791962,-8.491999981090263,13.531436932864338,21.93659802020587,53.92471583332354
23.728532198549267,362.2823508980964,-338.55381869954715,0.06549734520526969,0.43799740567196793,1.662167447631889,81.42424242424244,73.42424242424244,0.011111111111111112,5.0932405405327925,71.42424242424244,0.5889361655368952,15.759806837438234,5.7502883988872355,-8.527117404949108,13.571913996913258,22.031269424675283,54.17505193243181
23.900450483916156,362.23310172606523,-338.3326512421491,0.06598085699520252,0.4391456507868951,1.6603568413220002,81.71717171717171,73.71717171717171,0.011111111111111112,5.134941884870745,71.71717171717171,0.5959705748731885,15.787213329976233,5.791652886456763,-8.562168432710164,13.61266835859602,22.125756878857224,54.42488258984117
24.07161010014494,362.1838181806372,-338.1122080804923,0.06646241187986857,0.4402735860598033,1.6585509887514216,82.01010101010104,74.01010101010104,0.011111111111111112,5.17690173810408,72.01010101010104,0.6030372768567209,15.81498150686032,5.832832789057772,-8.597152635367754,13.653698937407059,22.2200621190729,54.674209087972045
24.242014052135648,362.134500958944,-337.8924869068083,0.06694201736631557,0.4413815635666058,1.656749885920374,82.30303030303031,74.30303030303031,0.011111111111111112,5.219121142828156,72.30303030303031,0.6101363691366863,15.843108899825587,5.873828983001868,-8.632069586525786,13.695004665438356,22.31418685158362,54.92303270722692
24.411665329263478,362.0851507576165,-337.673485428353,0.06741968091810785,0.4424699275648572,1.6549535288819845,82.59595959595958,74.59595959595958,0.011111111111111112,5.261601143469448,72.59595959595958,0.6172679495941562,15.871593058707454,5.914642341378293,-8.666918862333498,13.736584487346407,22.408132753308436,55.17135472598919
24.580566905423012,362.0357682726584,-337.4552013672354,0.06789540995549025,0.44353901470613905,1.6531619137419455,82.88888888888891,74.88888888888891,0.011111111111111112,5.304342786285425,72.88888888888891,0.6244321163570092,15.900431551362104,5.955273734064637,-8.701700041451225,13.778437360332525,22.50190147252006,55.41917642060991
24.7487217391245,361.986354199395,-337.2376324602705,0.06836921185568233,0.44458915424240814,1.6513750366585438,83.18181818181819,75.18181818181819,0.011111111111111112,5.347347119371595,73.18181818181819,0.6316289677852391,15.929621963570206,5.9957240277416055,-8.736412704999259,13.820562254097792,22.595494629522697,55.666499065405645
24.91613277355846,361.9369092325096,-337.0207764589511,0.06884109395306862,0.44562066822501983,1.6495928938431683,83.47474747474746,75.47474747474746,0.011111111111111112,5.3906151926650505,73.47474747474746,0.6388586024883803,15.959161898951933,6.035994085910833,-8.77105643652129,13.862958150829856,22.68891381730588,55.91332393267013
25.082802936668735,361.88743406589646,-336.80463112922774,0.06931106353944685,0.44663387169775015,1.6478154815599146,83.76767676767679,75.76767676767679,0.011111111111111112,5.434148057950118,73.76767676767679,0.6461211193261456,15.989048978867345,6.0760847689066,-8.805630821934475,13.905624045165617,22.782160602180273,56.159652292656794
25.24873514122823,361.8379293926181,-336.58919425138987,0.06977912786426456,0.44762907288358544,1.646042796125781,84.06060606060606,76.06060606060606,0.011111111111111112,5.477946768865765,74.06060606060606,0.6534166174134965,16.01928084232118,6.115996933914122,-8.840135449480814,13.948558944167987,22.875236524393827,56.40548541357735
25.41393228490279,361.7883959048974,-336.37446361999463,0.07024529413481602,0.44860657336533516,1.6442748339108908,84.35353535353534,76.35353535353534,0.011111111111111112,5.522012380908553,74.35353535353534,0.6607451961298659,16.04985514588087,6.155731434984357,-8.874569909691875,13.991761867303218,22.968143098729502,56.6508245616059
25.57839725033046,361.7388342940129,-336.16043704368246,0.07070956951650077,0.4495666682609417,1.6425115913383448,84.64646464646466,76.64646464646466,0.011111111111111112,5.566345951439987,74.64646464646466,0.6681069551149692,16.08076956358167,6.195289123045935,-8.908933795335747,14.035231846406825,23.060881815087306,56.89567100086701
25.742132905197394,361.6892452503001,-335.9471123451027,0.07117196113305234,0.4505096463930985,1.6407530648846083,84.93939393939394,76.93939393939394,0.011111111111111112,5.610948539694029,74.93939393939394,0.6755019942776933,16.11202178683076,6.234670845926548,-8.943226701373694,14.078967925661305,23.1534541390465,57.14002599344063
25.905142102273334,361.6396294630618,-335.7344873607885,0.0716324760666732,0.45143579045298227,1.6389992510793499,85.23232323232321,77.23232323232321,0.011111111111111112,5.655821206776682,75.23232323232321,0.6829304138074652,16.14360952434614,6.273877448358128,-8.9774482249267,14.122969161585033,23.24586151241226,57.38389079935255
26.06742767952653,361.58998762056535,-335.5225599410388,0.07209112135837235,0.45234537716017237,1.63725014650591,85.52525252525254,77.52525252525254,0.011111111111111112,5.700965015682307,75.52525252525254,0.6903923141711609,16.175530502029723,6.31290977200328,-9.011597965211651,14.167234622992511,23.33810535374801,57.62726667657805
26.228992460155638,361.54032040992007,-335.3113279497644,0.07254790400809734,0.4532386774163477,1.6355057478008834,85.81818181818181,77.81818181818181,0.011111111111111112,5.74638103128976,75.81818181818181,0.6978877961113493,16.20778246292018,6.351768655458642,-9.045675523516325,14.211763390973845,23.430187058892233,57.87015488102647
26.389839252685057,361.4906285171508,-335.10078926446573,0.07300283097500272,0.4541159564551069,1.6337660516550614,86.11111111111109,78.11111111111109,0.011111111111111112,5.792070320379166,76.11111111111109,0.7054169606728568,16.2403631670645,6.3904549342824986,-9.079680503136695,14.256554558883161,23.522108001456573,58.11255666655684
26.549970850986785,361.440912627035,-334.89094177604824,0.07345590917756249,0.45497747398624355,1.632031054812817,86.40404040404042,78.40404040404042,0.011111111111111112,5.838033951627362,76.40404040404042,0.7129799091903872,16.27327039148797,6.4289694409949725,-9.113612509354335,14.301607232318995,23.613869533315594,58.354473284955496
26.709390034394232,361.3911734231435,-334.6817833887493,0.07390714549389645,0.4558234843369493,1.6303007540727636,86.69696969696969,78.69696969696969,0.011111111111111112,5.884272995623698,76.69696969696969,0.7205767432972601,16.30650193006184,6.467313005104447,-9.147471149374315,14.346920529089235,23.705472985079396,58.59590598594605
26.86809956775739,361.3414115877798,-334.47331202002243,0.07435654676195448,0.4566542365878729,1.6285751462879368,86.98989898989896,78.98989898989896,0.011111111111111112,5.930788524878666,76.98989898989896,0.7282075649344172,16.340055593424445,6.505486453121581,-9.181256032278498,14.392493579201947,23.79691966655299,58.8368560171832
27.026102201461395,361.2916278019033,-334.2655256004419,0.0748041197796032,0.4574699747044872,1.6268542283655587,87.28282828282829,79.28282828282829,0.011111111111111112,5.977581613817925,77.28282828282829,0.7358724763524048,16.373929208946763,6.543490608562674,-9.21496676900709,14.438325524854752,23.88821086718419,59.077324624243374
27.18340067155056,361.24182274513026,-334.0584220735797,0.07524987130498861,0.45827093766619803,1.6251379972676672,87.57575757575756,79.57575757575756,0.011111111111111112,6.02465333880487,77.57575757575756,0.7435715801157292,16.408120620591,6.581326291977884,-9.24860297228582,14.484415520398795,23.979347856498364,59.3173130506277
27.339997699755216,361.19199709570074,-333.85199939594554,0.0756938080566366,0.4590573595900157,1.6234264500112372,87.8686868686869,79.8686868686869,0.011111111111111112,6.072004778140103,77.8686868686869,0.7513049791136266,16.442627688861883,6.6189943209585955,-9.282164256595943,14.530762732338163,24.070331884521043,59.55682253775994
27.495895993562414,361.1421515304236,-333.64625553686113,0.07613593671367959,0.4598294698513224,1.6217195836683505,88.16161616161617,80.16161616161617,0.011111111111111112,6.119637012071548,78.16161616161617,0.7590727765593273,16.47744829072213,6.656495510155459,-9.315650238129182,14.577366339307735,24.161164182189147,59.795854324979906
27.651098246279574,361.09228672466594,-333.4411884783864,0.07657626391605431,0.46058749320089765,1.6200173953665589,88.45454545454544,80.45454545454544,0.011111111111111112,6.167551122803238,78.45454545454544,0.7668750760026037,16.512580319505197,6.693830671290414,-9.349060534737681,14.624225532060532,24.251845961751147,60.0344096495447
27.805607137090053,361.0424033522661,-333.236796215176,0.07701479626469346,0.46133164987847475,1.618319882288797,88.74747474747477,80.74747474747477,0.011111111111111112,6.215748194500436,78.74747474747477,0.7747119813244352,16.548021684847775,6.731000613172018,-9.382394765899502,14.671339513444728,24.342378417157533,60.27248974661652
27.959425331112428,360.9925020855635,-333.0330767544511,0.07745154032170287,0.46206215572288983,1.6166270416740662,89.04040404040404,81.04040404040404,0.011111111111111112,6.264229313301657,79.04040404040404,0.7825835967591046,16.583770312602375,6.768006141710874,-9.415652552666067,14.718707498406285,24.432762724437154,60.510095849270094
28.112555479464543,360.94258359534155,-332.830028115877,0.07788650261057026,0.4627792222792143,1.6149388708174364,89.33333333333331,81.33333333333331,0.011111111111111112,6.31299556732404,79.33333333333331,0.7904900268783189,16.619824144774057,6.804848059932745,-9.448833517624122,14.766328713961,24.523000042069203,60.747229188485576
28.26500021931314,360.8926485507806,-332.62764833146747,0.07831968961633204,0.4634830569025415,1.6132553670703977,89.62626262626264,81.62626262626264,0.011111111111111112,6.362048046674994,79.62626262626264,0.7984313766241276,16.65618113942348,6.841527167994734,-9.4819372848464,14.814202399195942,24.613091511338787,60.98389099314269
28.416762173948836,360.8426976194807,-332.4259354455319,0.07875110778579522,0.464173862859108,1.6115765278412229,89.91919191919192,81.91919191919192,0.011111111111111112,6.411387843458686,79.91919191919192,0.8064077512819392,16.69283927061508,6.878044263198362,-9.51496347985335,14.862327805242032,24.70303825669024,61.22008249002649
28.567843952813405,360.79273146736256,-332.22488751454915,0.07918076352765345,0.464851839423894,1.609902350595143,90.21212121212119,82.21212121212119,0.011111111111111112,6.46101605178724,80.21212121212119,0.8144192565248879,16.729796528322126,6.914400140005309,-9.547911729563129,14.910704195289195,24.792841386062733,61.455804903812925
28.71824815159189,360.742750758697,-332.02450260710515,0.0796086632127549,0.46551718197632924,1.6082328328547078,90.50505050505052,82.50505050505052,0.011111111111111112,6.510933767788722,80.50505050505052,0.8224659983818402,16.767050918365193,6.950595590050888,-9.580781662252077,14.959330844545844,24.88250199122712,61.69105945707535
28.867977352238906,360.69275615606006,-331.8247788038211,0.08003481317420377,0.4661700820923137,1.6065679722001962,90.79797979797979,82.79797979797979,0.011111111111111112,6.561142089617687,80.79797979797979,0.8305480832726931,16.804600462334804,6.986631402158608,-9.613572907506633,15.008207040259471,24.972021148104123,61.92584737027869
29.01703412304734,360.6427483202982,-331.6257141972509,0.08045921970757719,0.4668107276343059,1.6049077662697755,91.09090909090907,83.09090909090907,0.011111111111111112,6.611642117463315,81.09090909090907,0.8386656179965511,16.8424431975235,7.022508362355502,-9.646285096185276,15.057332081690278,25.061399917081943,62.16016986177521
29.165421018699874,360.59272791052183,-331.42730689182196,0.08088188907108808,0.4674393028385663,1.603252212759989,91.3838383838384,83.3838383838384,0.011111111111111112,6.6624349535606875,81.3838383838384,0.8468187097487954,16.880577176848277,7.0582272538848585,-9.678917860368616,15.106705280113315,25.150639343321405,62.39402814780505
29.313140580325825,360.54269558406224,-331.22955500373644,0.0813028274857709,0.46805598840009444,1.6016013094260344,91.67676767676767,83.67676767676767,0.011111111111111112,6.713521702202281,81.67676767676767,0.8550074661198971,16.919000468779963,7.093788857224123,-9.711470833315103,15.15632595880888,25.23974045705493,62.627423442489835
29.460195335544938,360.4926519964809,-331.03245666093596,0.08172204113561939,0.46866096155491765,1.599955054082175,91.969696969697,83.969696969697,0.011111111111111112,6.76490346974337,81.969696969697,0.863231995106441,16.95771115728676,7.129193950092738,-9.743943649424343,15.206193453061596,25.328704273877946,62.860356957836345
29.60658779853215,360.4425978014867,-330.8360100029546,0.08213953616780317,0.4692543961605576,1.5983134446020113,92.26262626262627,84.26262626262627,0.011111111111111112,6.816581364621099,82.26262626262627,0.8714924051224023,16.996707341733327,7.1644433074758105,-9.776335944178719,15.256307110152822,25.41753179503146,63.09282990372267
29.75232047005848,360.39253365102513,-330.64021318096667,0.08255531869277904,0.4698364627736685,1.5966764789190946,92.55555555555554,84.55555555555554,0.011111111111111112,6.868556497353849,82.55555555555554,0.8797888049873418,17.035987136862026,7.199537701628348,-9.808647354118568,15.306666289359148,25.506224007681585,63.32484348791568
29.89739583754603,360.34246019511403,-330.445064357568,0.082969394784499,0.47040732872609664,1.595044155026964,92.84848484848487,84.84848484848487,0.011111111111111112,6.920829980563896,82.84848484848487,0.888121303958687,17.075548672673314,7.234477902097904,-9.84087751677755,15.357270361952356,25.594781885185277,63.55639891604312
30.041816375117527,360.29237808197405,-330.25056170685656,0.08338177048053563,0.4709671581983935,1.593416470979966,93.14141414141415,85.14141414141415,0.011111111111111112,6.973402928978713,83.14141414141415,0.8964900117175466,17.115390094401597,7.269264675733808,-9.873026070656813,15.408118711196138,25.683206387357238,63.787497391617485
30.185584543660607,360.24228795788974,-330.05670341422916,0.08379245178231026,0.471516112291902,1.5917934248933305,93.43434343434342,85.43434343434342,0.011111111111111112,7.026276459452691,83.43434343434342,0.9048950383850975,17.155509562407723,7.303898786706256,-9.905092655159502,15.459210732339576,25.77149846072427,64.0181401160128
30.328702790844588,360.19219046724015,-329.86348767639555,0.08420144465515005,0.47205434909793476,1.5901750149436336,93.72727272727275,85.72727272727275,0.011111111111111112,7.0794516909677,83.72727272727275,0.9133364945290892,17.195905252155328,7.3383809965142355,-9.937076910568397,15.510545832630257,25.85965903877644,64.24832828847096
30.47117355120156,360.1420862525153,-329.67091270131374,0.08460875502852659,0.4725820237661007,1.5885612393694988,94.02020202020202,86.02020202020202,0.011111111111111112,7.132929744653215,84.02020202020202,0.9218144911681415,17.236575354118763,7.372712064005675,-9.968978477986182,15.562123431306398,25.947689042211074,64.47806310610522
30.612999246151226,360.09197595423825,-329.47897670808703,0.08501438879616033,0.47309928857004624,1.5869520964717128,94.3131313131313,86.3131313131313,0.011111111111111112,7.186711743794554,84.3131313131313,0.930329139782674,17.27751807373103,7.406892745387658,-10.000796999296018,15.613942959605346,26.03558937917115,64.70734576388762
30.754182284062466,360.04186021102413,-329.2876779269617,0.08541835181619474,0.4736062929718295,1.585347584613998,94.60606060606062,86.60606060606062,0.011111111111111112,7.240798813845823,84.60606060606062,0.9388805523207374,17.318731631317704,7.440923794245386,-10.03253211712061,15.666003860763215,26.123360945477497,64.93617745466011
30.894725060296782,359.99173965945477,-329.09701459915794,0.08582064991136351,0.4741031836845441,1.5837477022230395,94.8989898989899,86.8989898989899,0.011111111111111112,7.29519208244544,84.8989898989899,0.9474688412024317,17.360214262025195,7.474805961551489,-10.064183474763912,15.718305590015206,26.21100462485654,65.16455936911262
31.034629957250154,359.94161493420535,-328.9069849769552,0.08622128886909354,0.47459010473292756,1.582152447789494,95.19191919191917,87.19191919191917,0.011111111111111112,7.349892679423908,85.19191919191917,0.9560941193280229,17.401964215782264,7.508539995683378,-10.095750716182712,15.770847614610952,26.29852128916157,65.39249269580681
31.17389934440645,359.89148666793034,-328.71758732352384,0.08662027444169697,0.4750671975128612,1.5805618198681157,95.4848484848485,87.4848484848485,0.011111111111111112,7.404901736822297,85.4848484848485,0.9647565000906652,17.443979757211068,7.542126642438632,-10.12723348592871,15.823629413811656,26.385911798588587,65.61997862115601
31.312535578369783,359.8413554912943,-328.52881991292446,0.0870176123464701,0.47553460084880056,1.5789758170783286,95.77777777777777,87.77777777777777,0.011111111111111112,7.460220388899176,85.77777777777777,0.9734560973760251,17.48625916559628,7.575566645044155,-10.158631429114388,15.876650478902073,26.47317700188823,65.84701832943134
31.450541002910388,359.7912220329088,-328.34068102999845,0.08741330826585235,0.47599245105002785,1.5773944381046245,96.07070707070704,88.07070707070704,0.011111111111111112,7.515849772149737,86.07070707070704,0.9821930255801951,17.528800734802132,7.608860744176241,-10.189944191358219,15.929910313200349,26.560317736570923,66.07361300275089
31.58791794902817,359.74108691942916,-328.153168970401,0.08780736784759557,0.4764408819654996,1.575817681697454,96.36363636363637,88.36363636363637,0.011111111111111112,7.571791025317726,86.36363636363637,0.9909673996035337,17.57160277322732,7.642009677971139,-10.221171418742811,15.98340843205918,26.647334829110132,66.29976382109783
31.72466873497221,359.69095077544216,-327.96628204046993,0.08819979670486112,0.47688002503688265,1.5742455466733796,96.65656565656565,88.65656565656565,0.011111111111111112,7.628045289409948,86.65656565656565,0.9997793348756904,17.614663603736,7.675014182043476,-10.252312757770449,16.037144362884717,26.734229095136566,66.52547196230032
31.860795666291637,359.6408142234921,-327.7800185572005,0.0885906004163708,0.4773100093505102,1.5726780319156823,96.94949494949492,88.94949494949492,0.011111111111111112,7.684613707708926,86.94949494949492,1.0086289473450525,17.657981563616616,7.707874989494847,-10.28336785531503,16.091117645141487,26.82100133963324,66.75073860203678
31.996301035878183,359.59067788411284,-327.5943768482347,0.08897978452653268,0.4777309616878685,1.5711151363751614,97.24242424242425,89.24242424242425,0.011111111111111112,7.741497425789169,87.24242424242425,1.0175163535058607,17.701555004512507,7.7405928309342045,-10.314336358580972,16.1453278303716,26.90765235712025,66.97556491384238
32.13118712400047,359.54054237572154,-327.4093552517211,0.08936735454557787,0.4781430065748543,1.5695568590701727,97.53535353535352,89.53535353535352,0.011111111111111112,7.798697591529645,87.53535353535352,1.0264416703887327,17.745382292375872,7.773168434485058,-10.345217915052432,16.199774482197228,26.994182931841003,67.19995206908932
32.265456198363935,359.4904083147268,-327.22495211636283,0.08975331594971558,0.4785462663298686,1.5680031990878185,97.82828282828285,89.82828282828285,0.011111111111111112,7.856215355134702,87.82828282828285,1.0354050155794972,17.789461807399093,7.805602525809476,-10.376012172446048,16.254457176342015,27.0805938379399,67.4239012370079
32.39911051412548,359.44027631546743,-327.04116580134195,0.09013767418120384,0.4789408611102506,1.5664541555841935,98.12121212121212,90.12121212121212,0.011111111111111112,7.914051869142375,88.12121212121212,1.0444065072300708,17.833791943977104,7.837895828113467,-10.406718778671006,16.309375500649637,27.16688583963704,67.64741358467495
32.53215231394347,359.39014699016985,-326.8579946762264,0.09052043464851389,0.4793269089580289,1.564909727784808,98.4141414141414,90.4141414141414,0.011111111111111112,7.972208288442872,88.4141414141414,1.0534462640530282,17.878371110650207,7.870049062165414,-10.437337381779141,16.36452905508951,27.253059691401667,67.87049027700648
32.66458382802782,359.34002094902894,-326.67543712100115,0.09090160272646385,0.4797045258443633,1.5633699149856508,98.70707070707073,90.70707070707073,0.011111111111111112,8.030685770297618,88.70707070707073,1.0625244053459784,17.923197730038694,7.902062946311595,-10.467867629914714,16.419917451781554,27.33911613811725,68.09313247677304
32.796407274155335,359.2898988001493,-326.49349152599393,0.0912811837562902,0.4800738257125461,1.5618347165534663,99.0,91.0,0.011111111111111112,8.089485474349631,89.0,1.0716410509932395,17.968270238811513,7.933938196487524,-10.498309171275917,16.47554031501636,27.425055915246183,68.31534134458904
18.44786970077184,409.68993940992317,-391.24206970915134,0.04502885701157887,0.3724765086701701,1.953604811199308,70.0,62.0,0.0125,3.6576118540006934,60.0,0.38110911726258806,16.876692298708832,4.4813016507200025,-8.001988957234241,13.737114109457183,18.18178989698514,49.52760582576101
18.677398039270955,409.6366510632682,-390.95925302399723,0.045595036456799465,0.37480781821802306,1.9513551564685812,70.29292929292927,62.29292929292927,0.0125,3.6900255023923503,60.29292929292927,0.3876893880392572,16.889259655177355,4.5367450272581245,-8.04394273807073,13.769751332404006,18.285133603693705,49.831932877148375
18.905926377105928,409.5832939192562,-390.67736754215025,0.04615892947243345,0.37709558174311514,1.9491110727525542,70.5858585858586,62.5858585858586,0.0125,3.722658387856114,60.5858585858586,0.39430186099849995,16.90235934704937,4.591939273436289,-8.08584284390405,13.802757637580108,18.38819473890204,50.135634816281176
19.133458854168765,409.52986871233975,-390.39640985817095,0.046720545474079715,0.37934074148869384,1.9468725531022828,70.87878787878788,62.878787878787875,0.0125,3.7555114840261643,60.878787878787875,0.40094663907788247,16.91598770870636,4.646885531027436,-8.127688642059873,13.836131236751807,18.490977063844035,50.43871317138508
19.35999958869316,409.47637618055484,-390.1163765918617,0.047279893822633,0.3815442133384619,1.9446395906390692,71.17171717171715,63.17171717171715,0.0125,3.7885857662826417,61.17171717171715,0.4076238253467122,16.930141099849628,4.701584937431573,-8.16947950481474,13.869870357813172,18.593484251595005,50.741169468397125
19.58555267737173,409.42281706547163,-389.8372643880999,0.04783698382457215,0.383706887726171,1.9424121785540989,71.46464646464648,63.46464646464648,0.0125,3.821882211745754,61.46464646464648,0.4143335229777891,16.944815905409953,4.756038625693197,-8.211214809362527,13.903973244718411,18.69571988994557,51.043005230984505
19.810122195546136,409.3691921119103,-389.55906991636414,0.04839182473245469,0.3858296305094816,1.9401903101074296,71.75757575757575,63.75757575757575,0.0125,3.8554017992851035,61.75757575757575,0.4210758352574671,16.960008535316128,4.810247724530846,-8.252893937719515,13.938438157384928,18.797687484150543,51.34422198053374
20.033712197219607,409.3155020679033,-389.2817898706837,0.048944425744950455,0.3879132838045098,1.937973978627553,72.05050505050502,64.05050505050502,0.0125,3.8891455095025047,62.05050505050502,0.4278508655845072,16.97571542449453,4.864213358335292,-8.294516276731825,13.973263371682505,18.89939045956614,51.64482123617005
20.25632671529734,409.26174768450335,-389.005420969206,0.049494796007450916,0.3899586667910741,1.9357631775110644,72.34343434343435,64.34343434343435,0.0125,3.9231143247500433,62.34343434343435,0.4346587174850127,16.99193303257838,4.917936647218134,-8.3360812179567,14.008447179324829,19.00083216417691,51.94480451475632
20.477969761687422,409.20792971566857,-388.7299599539811,0.050042944612329984,0.39196657648280503,1.9335579002220997,72.63636363636363,64.63636363636363,0.0125,3.9573092291255096,62.636363636363626,0.4414994946106553,17.008657843798858,4.971418707026114,-8.377588157622796,14.043987887812833,19.10201587102361,52.24417333090073
20.698645327383147,409.15404891800017,-388.45540359061704,0.050588880599178494,0.3939377884662422,1.931358140291133,72.92929292929296,64.92929292929296,0.0125,3.9917312084675536,62.929292929292956,0.44837330073680104,17.025886366888166,5.024660649349816,-8.419036496590428,14.079883820384355,19.2029447805323,52.54292919694573
20.918357382582226,409.1001060507989,-388.18174866821664,0.051132612955091104,0.39587305761097985,1.9291638913153566,73.22222222222223,65.22222222222223,0.0125,4.026381250354138,63.22222222222223,0.4552802397710239,17.04361513495393,5.077663581544353,-8.460425640305479,14.11613331596383,19.303622022750766,52.84107362299575
21.13710987689218,409.04610187578015,-387.908991998888,0.051674150615206534,0.397773118753727,1.9269751469577745,73.5151515151515,65.5151515151515,0.0125,4.0612603441167945,63.5151515151515,0.46222041575211004,17.061840705230836,5.1304286067726395,-8.501754998696985,14.1527347290586,19.404050659497415,53.13860811690189
21.35490673938262,408.99203715702265,-387.63713041764004,0.05221350246284604,0.39963868735248903,1.9247919009469205,73.80808080808083,65.80808080808083,0.0125,4.096369480831038,63.80808080808083,0.4691939328622159,17.080559659022533,5.182956824004737,-8.543023986156307,14.189686429733179,19.50423368642432,53.43553418427476
21.57175187870557,408.93791266076926,-387.3661607820637,0.052750677329837646,0.4014704601166726,1.9226141470760405,74.1010101010101,66.1010101010101,0.0125,4.13170965331688,64.1010101010101,0.47620089541311694,17.099768601569053,5.235249328042027,-8.584232021483352,14.226986803540846,19.60417403500448,53.731853328477854
21.78764918323308,408.8837291552923,-387.0960799720593,0.053285683996875846,0.40326911561307205,1.92044187920282,74.39393939393938,66.39393939393938,0.0125,4.167281856145041,64.39393939393938,0.4832414078781292,17.119464161857586,5.287307209541382,-8.625378527812089,14.264634251465008,19.70387457443624,54.027567050628925
22.002602521152383,408.82948741092895,-386.8268848897766,0.05381853119375607,0.4050353148476181,1.9182750912494881,74.6868686868687,66.6868686868687,0.0125,4.20308708563092,64.6868686868687,0.4903155748630568,17.13964299256252,5.339131555028565,-8.666462932584611,14.302627189869533,19.80333811348344,54.32267684962279
22.21661574063181,408.775188199714,-386.5585724590822,0.054349227599835404,0.40676970182659317,1.9161137772015837,74.97979797979798,66.97979797979798,0.0125,4.239126339847425,64.97979797979798,0.49742350113482137,17.16030176980007,5.39072344693075,-8.707484667452526,14.340964050413117,19.90256740223835,54.61718422210021
22.4296926698498,408.72083229542835,-386.2911396255786,0.054877781844105626,0.40847290409365594,1.913957931108002,75.27272727272725,67.27272727272725,0.0125,4.275400618610551,65.27272727272725,0.5045652916020609,17.181437193132226,5.442083963577463,-8.748443168277966,14.379643280033783,20.001565133825498,54.91109066247158
22.641837117192594,408.6664204734387,-386.02458335624607,0.05540420250570649,0.4101455332498631,1.9118075470808986,75.56565656565658,67.56565656565658,0.0125,4.311910923497969,65.56565656565658,0.511741051356621,17.203045985291354,5.493214179241452,-8.789337875021928,14.4186633408675,20.100333946033555,55.204397662912136
22.853052871321903,408.61195351057694,-385.75890063925505,0.05592849811411685,0.4117881854518339,1.9096626192949326,75.85858585858585,67.85858585858585,0.0125,4.348658257838704,65.85858585858585,0.5189508856331146,17.225124892149104,5.544115164142809,-8.830168231730914,14.458022710194113,20.198876422898174,55.49710671336146
23.063343701264056,408.55743218501107,-385.494088483747,0.056450677149400275,0.4134014418917474,1.9075231419869405,76.15151515151513,68.15151515151513,0.0125,4.385643626714589,66.15151515151513,0.5261948998349922,17.247670682579084,5.594787984466791,-8.87093368647963,14.497719880401236,20.29719509621896,55.7892193015219
23.27271335657354,408.5028572761768,-385.2301439196033,0.05697074804262517,0.4149858692608411,1.905389109456074,76.44444444444446,68.44444444444446,0.0125,4.422868036971856,66.44444444444446,0.533473199542035,17.270680148264645,5.645233702400535,-8.911633691291554,14.53775335891566,20.39529244702285,56.080736912864324
23.481165567399326,408.4482295646287,-384.9670639972294,0.05748871917605877,0.41654202019422426,1.9032605160630547,76.73737373737373,68.73737373737373,0.0125,4.460332497213279,66.73737373737373,0.540785890505702,17.29415010363477,5.69545337612751,-8.952267702111572,14.578121668156411,20.4931709069772,56.37166103062203
23.68870404461976,408.39354983189986,-384.7048457872801,0.05800459888352875,0.4180704337006237,1.9011373562299156,77.030303030303,69.030303030303,0.0125,4.4980380178081045,67.030303030303,0.5481330786504635,17.31807738568404,5.745448059871446,-8.99283517873039,14.61882334547556,20.590832859752044,56.66199313578587
23.895332479889557,408.33881886053376,-384.44348638064423,0.05851839545054593,0.4195716355748029,1.899019624440189,77.32323232323233,69.32323232323233,0.0125,4.535985610882893,67.32323232323233,0.555514870088253,17.342458853928974,5.79521880389164,-9.03333558476837,14.659856943140497,20.688280642331534,56.95173470712226
24.101054545832337,408.28403743380346,-384.1829828879711,0.059030117114828244,0.4210461387979404,1.8969073152381626,77.6161616161616,69.6161616161616,0.0125,4.574176290340606,67.6161616161616,0.5629313711200985,17.367291390159956,5.844766654525962,-9.073768387567648,14.701221028238367,20.78551654628187,57.24088722114706
24.30587389604969,408.229206335794,-383.92333243974434,0.0595397720663244,0.4224944439200805,1.8948004232290714,77.90909090909093,69.90909090909093,0.0125,4.6126110718438325,67.90909090909093,0.570382688227608,17.392571898460325,5.894092654182582,-9.114133058199307,14.742914182671207,20.882542818976525,57.52945215215046
24.509794165318013,408.17432635114926,-383.66453218583126,0.06004736844774608,0.4239170394325241,1.8926989430786176,78.20202020202021,70.20202020202021,0.0125,4.651290972837123,68.20202020202021,0.5778689280924447,17.41829730493926,5.943197841387462,-9.1544290713528,14.784935003066368,20.979361664774405,57.817430972173256
24.712818969597503,408.1193982650076,-383.4065792954101,0.06055291435461375,0.4253144021235895,1.890602869512568,78.49494949494948,70.49494949494948,0.0125,4.690217012532923,68.49494949494948,0.5853901975903231,17.444464557729006,5.992083250775103,-9.194655905328851,14.82728210076558,21.07597524616266,58.10482515100995
24.914951906187923,408.06442286305725,-383.1494709568693,0.06105641783564444,0.4266869974242101,1.8885121973174965,78.78787878787881,70.78787878787881,0.0125,4.72939021192416,68.78787878787881,0.5929466038109382,17.47107062679774,6.04074991312779,-9.234813041965548,14.869954101770919,21.172385684855797,58.391636156228124
25.11619655380698,408.0094009311935,-382.89320437738655,0.06155788689300951,0.428035279740514,1.8864269213392912,79.08080808080808,71.08080808080808,0.0125,4.768811593782981,69.08080808080808,0.6005382540342903,17.498112503856483,6.089198855380143,-9.274899966590112,14.912949646680804,21.268595062864097,58.67786545313056
25.316556472716613,407.95433325569144,-382.6377767829748,0.06205732948263375,0.42935969277508973,1.8843470364844455,79.37373737373736,71.37373737373736,0.0125,4.8084821826703354,69.37373737373736,0.6081652557628103,17.52558720220498,6.137431100651991,-9.314916167956694,14.956267390663088,21.364605423519123,58.96351450479101
25.516035204731946,407.8992206228964,-382.3831854181645,0.06255475351427937,0.4306606698356424,1.8822725377185308,79.66666666666669,71.66666666666669,0.0125,4.84840300492335,69.66666666666669,0.615827716709,17.55349175670655,6.185447668241366,-9.35486113823272,14.999906003424195,21.460418772470288,59.24858477201993
25.71463627344825,407.8440638192816,-382.1294275458334,0.06305016685210987,0.4319386341362919,1.8802034200672386,79.95959595959596,71.95959595959596,0.0125,4.888575088682577,69.95959595959596,0.6235257448083342,17.581823223527316,6.233249573676613,-9.394734372884127,15.043864169128135,21.55603707864591,59.53307771338271
25.91236318421071,407.7888636312957,-381.876500447085,0.06354357731465542,0.4331939990844794,1.8781396786155118,80.25252525252523,72.25252525252523,0.0125,4.928999463872907,70.25252525252523,0.6312594482170524,17.610578680162526,6.280837828700687,-9.434535370683058,15.088140586397206,21.65146227518446,59.81699478518724
26.10921942428497,407.7336208453405,-381.62440142105555,0.06403499267525105,0.4344271685612953,1.8760813085079855,80.54545454545456,72.54545454545456,0.0125,4.969677162221058,70.54545454545456,0.6390289353231853,17.63975522523186,6.328213441312425,-9.474263633623487,15.132733968243983,21.74669626033399,60.10033744149015
26.305208462934875,407.67833624759544,-381.37312778466054,0.06452442066227164,0.4356385371909491,1.8740283049485027,80.83838383838383,72.83838383838383,0.0125,5.01060921725881,70.83838383838383,0.6468343147485225,17.669349978372537,6.375377415779603,-9.513918666865797,15.177643042034868,21.841740898323184,60.38310713407977
26.500333751458044,407.62301062404504,-381.12267687258696,0.06501186895923199,0.43682849060025264,1.871980663200232,81.1313131313131,73.1313131313131,0.0125,5.051796664313506,71.1313131313131,0.6546756953491178,17.699360080208848,6.422330752640953,-9.553499978726542,15.222866549472375,21.93659802020587,60.66530531248897
26.694598723367925,407.56764476035846,-380.8730460369905,0.06549734520526969,0.43799740567196793,1.8699383785858752,81.42424242424244,73.42424242424244,0.0125,5.0932405405327925,71.42424242424244,0.6625531862290074,17.729782692118015,6.469074448748142,-9.593007080567745,15.26840324652742,22.031269424675283,60.94693342398579
26.88800679440567,407.5122394418233,-380.6242326474176,0.06598085699520252,0.4391456507868951,1.8679014464872499,81.71717171717171,73.71717171717171,0.0125,5.134941884870745,71.71717171717171,0.6704668967323371,17.76061499622326,6.51560949726386,-9.632439486798933,15.314251903420523,22.125756878857224,61.2279929135713
27.080561362663065,407.45679545321696,-380.3762340905539,0.06646241187986857,0.4402735860598033,1.8658698623453498,82.01010101010104,74.01010101010104,0.0125,5.17690173810408,72.01010101010104,0.6784169364638113,17.79185419521786,6.561936887689999,-9.671796714788726,15.360411304582943,22.2200621190729,61.50848522396856
27.2722658086526,407.40131357881194,-380.12904777015933,0.06694201736631557,0.4413815635666058,1.8638436216604206,82.30303030303031,74.30303030303031,0.0125,5.219121142828156,72.30303030303031,0.6864034152787721,17.82349751230378,6.608057605877107,-9.711078284841513,15.406880248618148,22.31418685158362,61.78841179563028
27.46312349542142,407.3457946023186,-379.8826711068972,0.06741968091810785,0.44246992756485726,1.861822719992233,82.59595959595958,74.59595959595958,0.0125,5.261601143469448,72.59595959595958,0.6944264432934258,17.855542191045885,6.653972634050582,-9.750283720125186,15.453657548264708,22.408132753308436,62.06777406673785
27.653137768600885,407.2902393067407,-379.6371015381398,0.06789540995549023,0.443539014706139,1.8598071529596887,82.88888888888891,74.88888888888891,0.0125,5.304342786285425,72.88888888888891,0.7024861309016355,17.887985495282372,6.699682950822716,-9.78941254663263,15.500742030374095,22.50190147252006,62.34657347318615
27.84231195651506,407.23464847431944,-379.3923365178044,0.06836921185568232,0.4445891542424081,1.857796916240862,83.18181818181819,75.18181818181819,0.0125,5.347347119371595,73.18181818181819,0.7105825887583941,17.920824709016486,6.745189531209313,-9.828464293124169,15.548132535860026,22.595494629522697,62.62481144858136
28.03064937025327,407.17902288657336,-379.1483735163201,0.0688410939530686,0.44562066822501983,1.8557920055735646,83.47474747474746,75.47474747474746,0.0125,5.3906151926650505,73.47474747474746,0.7187159277994281,17.954057136320927,6.79049334664969,-9.867438491086453,15.595827919683593,22.68891381730588,62.90248942425391
28.21815330375232,407.1233633241335,-378.90521002038116,0.06931106353944684,0.44663387169775004,1.8537924167549038,83.76767676767679,75.76767676767679,0.0125,5.434148057950118,73.76767676767679,0.7268862592419135,17.987680101225763,6.835595365019923,-9.906334674676282,15.643827050811316,22.782160602180273,63.179608829238894
28.404827033881755,407.0676705666953,-378.66284353281355,0.06977912786426456,0.4476290728835854,1.8517981456415036,84.06060606060606,76.06060606060606,0.0125,5.477946768865765,74.06060606060606,0.7350936945901837,18.021690947611326,6.88049655065339,-9.945152380665915,15.692128812188985,22.875236524393827,63.456171090274516
28.59067382051564,407.0119453930096,-378.421271572494,0.07024529413481603,0.44860657336533516,1.8498091881497523,84.35353535353534,76.35353535353534,0.0125,5.522012380908553,74.35353535353534,0.7433383456460991,18.05608703911598,6.925197864357397,-9.98389114840336,15.740732100716114,22.968143098729502,63.73217763180664
28.775696906621768,406.9561885807645,-378.18049167414273,0.07070956951650079,0.4495666682609417,1.8478255402556378,84.64646464646466,76.64646464646466,0.0125,5.566345951439987,74.64646464646466,0.7516203245043404,18.090865759029377,6.969700263426677,-10.022550519752713,15.789635827207682,23.060881815087306,64.00762987597538
28.95989951834707,406.9004009065876,-377.94050138824053,0.07117196113305234,0.4505096463930985,1.8458471979951843,84.93939393939394,76.93939393939394,0.0125,5.610948539694029,74.93939393939394,0.759939743562405,18.126024510184607,7.014004701667364,-10.061130039045402,15.838838916368974,23.1534541390465,64.28252924262071
29.143284865057495,406.8445831459445,-377.701298280887,0.07163247606667318,0.4514357904529822,1.8438741574642685,85.23232323232321,77.23232323232321,0.0125,5.655821206776682,75.23232323232321,0.7682967155333985,18.161560714889404,7.0581121294029,-10.099629253042535,15.888340306783169,23.24586151241226,64.55687714927161
29.325856139467344,406.78873607313596,-377.4628799336686,0.07209112135837235,0.4523453771601723,1.8419064148191484,85.52525252525254,77.52525252525254,0.0125,5.700965015682307,75.52525252525254,0.7766913534425558,18.19747181478344,7.102023493503687,-10.138047710863104,15.938138950866579,23.33810535374801,64.8306750111503
29.507616517675096,406.7328604611601,-377.225243943485,0.07254790400809735,0.45323867741634777,1.839943966275994,85.81818181818181,77.81818181818181,0.0125,5.74638103128976,75.81818181818181,0.7851237706252681,18.233755270785203,7.145739737390972,-10.176384963955863,15.98823381484558,23.430187058892233,65.10392424115479
29.688569159270692,406.6769570817947,-376.988387922524,0.07300283097500272,0.4541159564551069,1.8379868081119441,86.11111111111109,78.11111111111109,0.0125,5.792070320379166,76.11111111111109,0.7935940807569637,18.270408562947566,7.189261801067808,-10.214640566028786,16.03862387874355,23.522108001456573,65.37662624987645
29.868717207360138,406.6210267054144,-376.7523094980543,0.0734559091775625,0.4549774739862436,1.8360349366644193,86.40404040404042,78.40404040404042,0.0125,5.838033951627362,76.40404040404042,0.8021023978391856,18.307429190423967,7.232590621119346,-10.252814073023625,16.089308136358873,23.613869533315594,65.64878244557494
30.048063788693504,406.5650701010364,-376.51700631234286,0.07390714549389645,0.4558234843369493,1.8340883483318586,86.69696969696969,78.69696969696969,0.0125,5.884272995623698,76.69696969696969,0.8106488362094174,18.344814671319575,7.275727130742499,-10.2909050430461,16.140285595225393,23.705472985079396,65.92039423418929
30.226612013727067,406.50908803625236,-376.28247602252526,0.07435654676195447,0.45665423658787285,1.832147039573929,86.98989898989896,78.98989898989896,0.0125,5.930788524878666,76.98989898989896,0.8192335105512194,18.382562542602507,7.318672259761776,-10.328913036313313,16.191555276602188,23.79691966655299,66.19146301933111
30.404364976644068,406.4530812771412,-376.0487163004971,0.0748041197796032,0.4574699747044872,1.8302110069112536,87.28282828282829,79.28282828282829,0.0125,5.977581613817925,77.28282828282829,0.8278565358964554,18.42067036006511,7.361426934633013,-10.366837615132978,16.243116215461598,23.88821086718419,66.4619902022738
30.58132575549438,406.39705058827155,-375.81572483277716,0.07524987130498861,0.458270937666198,1.8282802469261257,87.57575757575756,79.57575757575756,0.0125,6.02465333880487,77.57575757575756,0.8365180276301953,18.45913569816487,7.403992078475127,-10.404678343821544,16.29496746044865,23.979347856498364,66.73197718195617
30.757497412224616,406.34099673266337,-375.5834993204387,0.07569380805663659,0.4590573595900156,1.8263547562626419,87.8686868686869,79.8686868686869,0.0125,6.072004778140103,77.8686868686869,0.8452181015028299,18.497956149969625,7.4463686110784195,-10.442434788670434,16.34710807388044,24.070331884521043,67.00142535497994
30.932882992757712,406.28492047172654,-375.35203747896884,0.07613593671367958,0.4598294698513223,1.8244345316268944,88.16161616161617,80.16161616161617,0.0125,6.119637012071548,78.16161616161617,0.8539568736292432,18.537129327062395,7.488557448924894,-10.480106517895331,16.399537131721203,24.161164182189147,67.2703361156024
31.107485527064515,406.2288225652492,-375.12133703818466,0.0765762639160543,0.46058749320089765,1.8225195697873786,88.45454545454544,80.45454545454544,0.0125,6.167551122803238,78.45454545454544,0.8627344605029292,18.576652859443342,7.5305595052017225,-10.51769310157989,16.452253723568102,24.251845961751147,67.53871085573778
31.28130802922631,406.1727037712993,-374.89139574207303,0.07701479626469347,0.4613316498784748,1.8206098675748965,88.74747474747477,80.74747474747477,0.0125,6.215748194500436,78.74747474747477,0.8715509789899897,18.616524395453744,7.572375689818514,-10.555194111636942,16.50525695262531,24.342378417157533,67.80655096494358
31.454353497501483,406.11656484625894,-374.66221134875747,0.07745154032170287,0.4620621557228899,1.8187054218833245,89.04040404040404,81.04040404040404,0.0125,6.264229313301657,79.04040404040404,0.8804065463539926,18.656741601677666,7.614006909424738,-10.592609121749323,16.558545935707073,24.432762724437154,68.07385783042885
31.62662491439761,406.0604065447593,-374.4337816303617,0.07788650261057024,0.4627792222792142,1.8168062296696161,89.33333333333331,81.33333333333331,0.0125,6.31299556732404,79.33333333333331,0.889301280238109,18.69730216287082,7.655454067424337,-10.629937707327143,16.61211980320612,24.523000042069203,68.34063283704629
31.798125246727285,406.00422961962823,-374.20610437290094,0.07831968961633204,0.46348305690254155,1.8149122879541977,89.62626262626264,81.62626262626264,0.0125,6.362048046674994,79.62626262626264,0.8982352987021434,18.738203781851404,7.6967180639940835,-10.6671794454522,16.66597769909543,24.613091511338787,68.60687736728552
31.968857445692443,405.94803482191577,-373.97917737622333,0.07875110778579522,0.4641738628591081,1.8130235938213757,89.91919191919192,81.91919191919192,0.0125,6.411387843458686,79.91919191919192,0.9072087201921817,18.77944417944196,7.737799796098159,-10.704333914835017,16.72011878089728,24.70303825669024,68.8725928012798
32.13882444691507,405.8918229007829,-373.75299845386786,0.07918076352765342,0.46485183942389385,1.811140144419536,90.21212121212119,82.21212121212119,0.0125,6.46101605178724,80.21212121212119,0.916221663590499,18.821021094362393,7.77870015750598,-10.741400695758525,16.774542219700347,24.792841386062733,69.13778051678955
32.30802917054087,405.8355946035341,-373.52756543299324,0.07960866321275488,0.4655171819763292,1.809261936961546,90.50505050505052,82.50505050505052,0.0125,6.510933767788722,80.50505050505052,0.9252742481795702,18.862932283160838,7.819420038807245,-10.778379370033583,16.829247200114068,24.88250199122712,69.40244188920975
