W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K],Evap_E_heat_in [kW]
32.47647452126877,405.77935067556757,-373.30287615429876,0.08003481317420377,0.46617008209231375,1.8073889687252207,90.79797979797979,82.79797979797979,0.0125,6.561142089617687,80.79797979797979,0.9343665936817795,18.905175520126654,7.859960327428432,-10.815269520944959,16.884232920291907,24.972021148104123,69.66657829156352
32.644163388428254,405.7230918603355,-373.07892847190726,0.08045921970757719,0.4668107276343058,1.8055212370534974,91.09090909090907,83.09090909090907,0.0125,6.611642117463315,81.09090909090907,0.9434988202461201,18.947748597213945,7.900321907649946,-10.852070733208434,16.939498591901575,25.061399917081943,69.93019109449712
32.811098646037365,405.6668188993371,-372.85572025329975,0.08088188907108809,0.4674393028385663,1.8036587393549879,91.3838383838384,83.3838383838384,0.0125,6.6624349535606875,81.3838383838384,0.9526710484673949,18.990649323954322,7.94050566062046,-10.888782592914694,16.995043440127482,25.150639343321405,70.1932816662807
32.97728315286655,405.61053253206995,-372.6332493792034,0.0813028274857709,0.4680559884000945,1.8018014731042882,91.67676767676767,83.67676767676767,0.0125,6.713521702202281,81.67676767676767,0.961883399384884,19.03387552737746,7.980512464377135,-10.925404687479489,17.05086670365999,25.23974045705493,70.45585137280105
33.14271975248805,405.554233496041,-372.4115137435529,0.08172204113561939,0.46866096155491754,1.7999494358424466,91.969696969697,83.969696969697,0.0125,6.76490346974337,81.969696969697,0.971135994494746,19.077425051947607,8.020343193854323,-10.961936605602386,17.10696763469429,25.328704273877946,70.71790157756588
33.30741127334866,405.49792252667254,-372.1905112533239,0.08213953616780316,0.4692543961605576,1.7981026251772625,92.26262626262627,84.26262626262627,0.0125,6.816581364621099,82.26262626262627,0.9804289557627027,19.121295759449985,8.059998720910293,-10.99837793720106,17.163345498921924,25.41753179503146,70.97943364168799
33.47136052881579,405.4416003574033,-371.9702398285875,0.08255531869277904,0.4698364627736685,1.7962610387839815,92.55555555555554,84.55555555555554,0.0125,6.868556497353849,82.55555555555554,0.9897624056107597,19.165485528969768,8.099479914331901,-11.034728273383388,17.219999575529037,25.506224007681585,71.24044892390513
33.63457031723929,405.3852677195033,-371.750697402264,0.082969394784499,0.4704073287260967,1.7944246744053345,92.84848484848487,84.84848484848487,0.0125,6.920829980563896,82.84848484848487,0.999136466953523,19.20999225675748,8.13878763986014,-11.070987206374744,17.2769291571964,25.594781885185277,71.50094878054851
33.797043422007214,405.3289253422208,-371.5318819202136,0.08338177048053562,0.47096715819839347,1.7925935298524618,93.14141414141415,85.14141414141415,0.0125,6.973402928978713,83.14141414141415,1.0085512631822398,19.254813856201793,8.177922760200538,-11.107154329488916,17.334133550095657,25.683206387357238,71.76093456556967
33.958782611618176,405.2725739526259,-371.31379134100774,0.08379245178231026,0.471516112291902,1.7907676030049966,93.43434343434342,85.43434343434342,0.0125,7.026276459452691,83.43434343434342,1.0180069181832345,19.299948257708678,8.216886135044533,-11.143229237054438,17.39161207388201,25.77149846072427,72.02040763051438
34.11979063970016,405.2162142756452,-371.09642363594503,0.08420144465515005,0.4720543490979348,1.7889468918115878,93.72727272727275,85.72727272727275,0.0125,7.0794516909677,83.72727272727275,1.0275035563452253,19.345393408674738,8.25567862107851,-11.17921152438945,17.44936406170902,25.85965903877644,72.27936932452982
34.28007024510177,405.1598470340798,-370.87977678897806,0.0846087550285266,0.4725820237661008,1.7871313942906866,94.02020202020202,86.02020202020202,0.0125,7.132929744653215,84.02020202020202,1.0370413025641594,19.391147273383602,8.294301072006384,-11.215100787734457,17.507388860219688,25.947689042211074,72.53782099436839
34.43962415192013,405.10347294851806,-370.66384879659796,0.08501438879616031,0.47309928857004613,1.785321108530677,94.3131313131313,86.3131313131313,0.0125,7.186711743794554,84.3131313131313,1.0466202822555082,19.437207832947415,8.332754338561124,-11.250896624208021,17.565685829556024,26.03558937917115,72.79576398437358
34.59845506957028,405.0470927374022,-370.4486376678319,0.08541835181619474,0.4736062929718295,1.7835160326907478,94.60606060606062,86.60606060606062,0.0125,7.240798813845823,84.60606060606062,1.0562406213608297,19.483573085232422,8.371039268526054,-11.28659863176069,17.624254343358615,26.123360945477497,73.05319963649264
34.75656569283388,404.9907071168866,-370.2341414240527,0.08582064991136351,0.47410318368454407,1.7817161650009194,94.8989898989899,86.8989898989899,0.0125,7.29519208244544,84.8989898989899,1.0659024463527358,19.53024104477835,8.409156706745428,-11.322206409109404,17.68309378876711,26.21100462485654,73.31012929025171
34.913958701906424,404.9343168009811,-370.02035809907466,0.08622128886909353,0.47459010473292745,1.779921503763181,95.19191919191917,87.19191919191917,0.0125,7.349892679423908,85.19191919191917,1.075605884244026,19.577209742755052,8.447107495143804,-11.357719555705556,17.742203566437325,26.29852128916157,73.56655428278268
35.070636762457255,404.87792250142155,-369.8072857389643,0.08662027444169698,0.4750671975128613,1.77813204735163,95.4848484848485,87.4848484848485,0.0125,7.404901736822297,85.4848484848485,1.085351062601998,19.62447722686243,8.48489247274346,-11.393137671669797,17.801583090538095,26.385911798588587,73.82247594880049
35.22660252566601,404.8215249277061,-369.5949224020401,0.0870176123464701,0.4755346008488005,1.7763477942131198,95.77777777777777,87.77777777777777,0.0125,7.460220388899176,85.77777777777777,1.0951381095480284,19.67204156129582,8.522512475674674,-11.42846035775369,17.861231788764833,26.47317700188823,74.07789562061026
35.38185862827419,404.76512478702244,-369.38326615874826,0.08741330826585235,0.47599245105002785,1.7745687428677026,96.07070707070704,88.07070707070704,0.0125,7.515849772149737,86.07070707070704,1.1049671537777197,19.7199008266524,8.55996833719827,-11.463687215277995,17.921149102350398,26.560317736570923,74.33281462809475
35.536407692656695,404.70872278435786,-369.17231509170114,0.08780736784759557,0.47644088196549955,1.772794891909636,96.36363636363637,88.36363636363637,0.0125,7.571791025317726,86.36363636363637,1.1148383245539755,19.768053119880747,8.597260887717532,-11.498817846085661,17.981334486066594,26.647334829110132,74.58723429873507
35.69025232684373,404.65231962237243,-368.9620672955287,0.08819979670486112,0.4768800250368827,1.771026240007552,96.65656565656565,88.65656565656565,0.0125,7.628045289409948,86.65656565656565,1.1247517517351515,19.816496554202985,8.63439095479891,-11.533851852491756,18.04178740824529,26.734229095136566,74.84115595758784
35.84339512457809,404.59591600142863,-368.75252087685055,0.08859060041637079,0.47731000935051016,1.7692627859051426,96.94949494949492,88.94949494949492,0.0125,7.684613707708926,86.94949494949492,1.134707565763184,19.8652292590687,8.671359363181708,-11.568788837229407,18.10250735078418,26.82100133963324,75.09458092729137
35.99583866536295,404.5395126196269,-368.54367395426397,0.08897978452653268,0.47773096168786855,1.7675045284220563,97.24242424242425,89.24242424242425,0.0125,7.741497425789169,87.24242424242425,1.1447058976940931,19.91424938007657,8.708166934800971,-11.603628403403594,18.16349380916804,26.90765235712025,75.34751052807266
36.14758551450053,404.48311017268674,-368.3355246581862,0.08936735454557786,0.47814300657485426,1.7657514664539442,97.53535353535352,89.53535353535352,0.0125,7.798697591529645,87.53535353535352,1.154746879187324,19.963555078922866,8.74481448879569,-11.638370154433986,18.224746292471895,26.994182931841003,75.59994607772549
36.29863822315943,404.4267093540676,-368.1280711309082,0.0897533159497156,0.4785462663298685,1.7640035989737957,97.82828282828285,89.82828282828285,0.0125,7.856215355134702,87.82828282828285,1.1648306425269341,20.013144533323995,8.781302841535656,-11.673013694001806,18.286264323384778,27.0805938379399,75.85188889163389
36.44899932839118,404.3703108549009,-367.9213115265097,0.09013767418120387,0.47894086111025075,1.7622609250322179,98.12121212121212,90.12121212121212,0.0125,7.914051869142375,88.12121212121212,1.1749573206338295,20.06301593697424,8.81763280662765,-11.707558626004884,18.348047438230836,27.16688583963704,76.10334028275932
36.5986713531864,404.3139153639411,-367.71524401075465,0.09052043464851388,0.47932690895802876,1.760523443757909,98.4141414141414,90.4141414141414,0.0125,7.972208288442872,88.4141414141414,1.1851270470596562,20.11316749948149,8.853805194936093,-11.742004554501536,18.410095186975703,27.253059691401667,76.3543015616323
36.7476568065313,404.2575235676576,-367.5098667611263,0.09090160272646385,0.47970452584436324,1.7587911543588572,98.70707070707073,90.70707070707073,0.0125,8.030685770297618,88.70707070707073,1.1953399560142262,20.163597446293537,8.88982081460054,-11.776351083654054,18.47240713325425,27.33911613811725,76.60477403636968
36.89595818342476,404.20113615016794,-367.30517796674314,0.09128118375629021,0.48007382571254625,1.7570640561226496,99.0,91.0,0.0125,8.089485474349631,89.0,1.2055961823673944,20.214304018662943,8.925680471048459,-11.810597817685403,18.53498285439339,27.425055915246183,76.85475901266267
20.497633000857594,455.21104378880347,-434.7134107879459,0.04502885701157886,0.37247650867017007,2.1706720124436756,70.0,62.0,0.013888888888888888,3.6576118540006934,60.0,0.42345457473620896,18.751880331898697,4.979224056355559,-8.891098841371377,15.263460121619087,18.18178989698514,55.030673139734446
20.752664488078835,455.15183451474235,-434.3991700266635,0.045595036456799465,0.37480781821802306,2.168172396076201,70.29292929292927,62.29292929292927,0.013888888888888888,3.6900255023923503,60.29292929292927,0.43076598671028576,18.765844061308172,5.040827808064581,-8.937714153411921,15.299723702671116,18.285133603693705,55.36881430794263
21.00658486345103,455.0925487991736,-434.0859639357226,0.04615892947243345,0.3770955817431152,2.1656789697250605,70.5858585858586,62.5858585858586,0.013888888888888888,3.722658387856114,60.5858585858586,0.43811317888722223,18.780399274499295,5.102154748262542,-8.984269826560057,15.336397375089001,18.38819473890204,55.70626090697908
21.25939872685418,455.03318745815517,-433.773788731301,0.046720545474079715,0.37934074148869384,2.163191725669203,70.87878787878788,62.878787878787875,0.013888888888888888,3.7555114840261643,60.878787878787875,0.4454962656420916,18.795541898562618,5.163206145586038,-9.030765157844298,15.37347915194645,18.490977063844035,56.0430146348723
21.511110654103504,454.9737513117275,-433.462640657624,0.04727989382263299,0.3815442133384619,2.160710656265632,71.17171717171715,63.17171717171715,0.013888888888888888,3.7885857662826417,61.17171717171715,0.4529153614963468,18.8112678887218,5.223983263812858,-9.077199449794154,15.410967064236853,18.593484251595005,56.379077187107896
21.761725197079695,454.9142411838573,-433.1525159867776,0.047836983824572146,0.3837068877261709,2.1582357539489982,71.46464646464648,63.46464646464648,0.013888888888888888,3.821882211745754,61.46464646464648,0.46037058108643225,18.82757322823329,5.284487361881329,-9.123572010402803,15.44885916079825,18.69571988994557,56.71445025664945
22.011246883940146,454.8546579021225,-432.84341101818234,0.04839182473245469,0.3858296305094816,2.155767011230477,71.75757575757575,63.75757575757575,0.013888888888888888,3.8554017992851035,61.75757575757575,0.46786203917496333,18.84445392812902,5.344719693923164,-9.169882153021684,15.487153508205465,18.797687484150543,57.04913553392636
22.259680219132896,454.79500229767035,-432.53532207853743,0.04894442574495045,0.3879132838045098,2.153304420697281,72.05050505050502,64.05050505050502,0.013888888888888888,3.8891455095025047,62.05050505050502,0.47538985064945244,18.86190602721615,5.404681509261433,-9.216129196368694,15.525848190758342,18.89939045956614,57.383134706855614
22.507029683663706,454.73527520500363,-432.2282455213399,0.049494796007450916,0.38995866679107405,2.1508479750122933,72.34343434343435,64.34343434343435,0.013888888888888888,3.9231143247500433,62.34343434343435,0.4829541305389029,18.879925591753754,5.464374052464592,-9.262312464396329,15.56494131036092,19.00083216417691,57.716449460840344
22.75329973520824,454.67547746185386,-431.9221777266456,0.05004294461232998,0.391966576482805,2.1483976669134437,72.63636363636363,64.63636363636363,0.013888888888888888,3.9573092291255096,62.636363636363626,0.4905549940118391,18.898508715332063,5.523798563362348,-9.30843128624755,15.604430986458699,19.10201587102361,58.049081478778575
22.998494808203493,454.615609908889,-431.6171151006855,0.050588880599178494,0.39393778846624217,2.1459534892123697,72.92929292929296,64.92929292929296,0.013888888888888888,3.9917312084675536,62.929292929292956,0.4981925563742233,18.91765151876462,5.582956277055349,-9.354484996211584,15.644315355982611,19.2029447805323,58.3810324410508
23.242619313980242,454.5556733897764,-431.3130540757962,0.051132612955091104,0.39587305761097985,2.14351543479484,73.22222222222223,65.22222222222223,0.013888888888888888,4.026381250354138,63.22222222222223,0.5058669330789154,18.937350149948806,5.641848423938171,-9.400472933672752,15.684592573293141,19.303622022750766,58.712304025550814
23.48567764099131,454.4956687508668,-431.0099911098755,0.051674150615206534,0.397773118753727,2.1410834966197494,73.5151515151515,65.5151515151515,0.013888888888888888,4.0612603441167945,63.5151515151515,0.5135782397245667,18.95760078358981,5.700476229747377,-9.446394442996647,15.725260810065107,19.404050659497415,59.04289790766877
23.72767415486957,454.4355968411362,-430.7079226862666,0.052213502462846034,0.399638687352489,2.1386576677188,73.80808080808083,65.80808080808083,0.013888888888888888,4.096369480831038,63.80808080808083,0.5213265920691287,18.97839962113615,5.758840915560818,-9.492248873507004,15.766318255259092,19.50423368642432,59.37281576030528
23.968613198561744,454.37545851196586,-430.40684531340406,0.052750677329837646,0.4014704601166726,2.1362379411956005,74.1010101010101,66.1010101010101,0.013888888888888888,4.13170965331688,64.1010101010101,0.5291121060145743,18.999742890632284,5.816943697824474,-9.538035579425944,15.807763115045386,19.60417403500448,59.702059253864284
24.208499092481194,454.31525461699147,-430.1067555245103,0.05328568399687584,0.403269115613072,2.1338243102253553,74.39393939393938,66.39393939393938,0.013888888888888888,4.167281856145041,64.39393939393938,0.5369348976423658,19.021626846508426,5.874785788379313,-9.583753919791212,15.849593612738891,19.70387457443624,60.03063005625436
24.44733613461376,454.2549860121433,-429.8076498775295,0.05381853119375606,0.4050353148476181,2.131416768054987,74.6868686868687,66.6868686868687,0.013888888888888888,4.20308708563092,64.6868686868687,0.5447950831811743,19.044047769513917,5.932368394476185,-9.629403258427345,15.891807988743931,19.80333811348344,60.358529832914215
24.685128600702004,454.19465355523766,-429.50952495453566,0.05434922759983541,0.40676970182659317,2.129015308001759,74.97979797979798,66.97979797979798,0.013888888888888888,4.239126339847425,64.97979797979798,0.5526927790386902,19.067001966444515,5.989692718811941,-9.67498296383614,15.934404500459006,19.90256740223835,60.68576024677799
24.92188074427755,454.1342581060314,-429.21237736175385,0.05487778184410563,0.408472904093656,2.126619923453335,75.27272727272725,67.27272727272725,0.013888888888888888,4.275400618610551,65.27272727272725,0.5606281017800674,19.090485770146913,6.046759959530512,-9.720492409197737,15.977381422259755,20.001565133825498,61.01232295830174
25.157596796880657,454.07380052604293,-428.9162037291623,0.05540420250570649,0.4101455332498631,2.124230607867665,75.56565656565658,67.56565656565658,0.013888888888888888,4.311910923497969,65.56565656565658,0.5686011681740233,19.114495539212612,6.103571310268283,-9.765930972246586,16.02073704540833,20.100333946033555,61.338219625457924
25.392280968135445,454.01328167841876,-428.6210007102833,0.05592849811411685,0.4117881854518339,2.121847354772147,75.85858585858585,67.85858585858585,0.013888888888888888,4.348658257838704,65.85858585858585,0.576612095147905,19.13902765794345,6.160127960158679,-9.811298035256568,16.064469677993465,20.198876422898174,61.663451903734945
25.625937445848948,453.9527024277899,-428.326764981941,0.05645067714940029,0.4134014418917475,2.1194701577632666,76.15151515151513,68.15151515151513,0.013888888888888888,4.385643626714589,66.15151515151513,0.5846609998166579,19.16407853619897,6.216431093851984,-9.856592984977363,16.108577644890254,20.29719509621896,61.98802144613542
25.858570396192825,453.89206364019645,-428.03349324400364,0.056970748042625176,0.41498586926084113,2.117099010506749,76.44444444444446,68.44444444444446,0.013888888888888888,4.422868036971856,66.44444444444446,0.5927479994911499,19.189644609182942,6.272481891556151,-9.901815212546174,16.153059287684066,20.39529244702285,62.31192990318258
26.090183963777026,453.83136618292076,-427.7411822191437,0.05748871917605877,0.41654202019422426,2.1147339067367272,76.73737373737373,68.73737373737373,0.013888888888888888,4.460332497213279,66.73737373737373,0.6008732116730023,19.215722337371965,6.328281529030569,-9.946964113457298,16.197912964618236,20.4931709069772,62.63517892291336
26.32078227179972,453.770610924333,-427.4498286525333,0.05800459888352874,0.41807043370062363,2.112374840255461,77.030303030303,69.030303030303,0.013888888888888888,4.4980380178081045,67.030303030303,0.6090367540560704,19.24230820631559,6.383831177634939,-9.992039087478206,16.243137050528397,20.590832859752044,62.957770150873166
26.550369422099507,453.7097987339264,-427.1594293118269,0.05851839545054593,0.4195716355748029,2.110021804933543,77.32323232323233,69.32323232323233,0.013888888888888888,4.535985610882893,67.32323232323233,0.6172387445425034,19.269398726587752,6.439132004324044,-10.03703953863152,16.288729936822783,20.688280642331534,63.279705230135846
26.77894949536926,453.64893048200383,-426.8699809866346,0.05903011711482824,0.42104613879794034,2.1076747947090695,77.6161616161616,69.6161616161616,0.013888888888888888,4.574176290340606,67.6161616161616,0.6254793012445539,19.296990433511063,6.494185171695516,-10.081964875075164,16.33469003137597,20.78551654628187,63.60098580127451
27.006526551166317,453.588007039771,-426.5814804886047,0.05953977206632441,0.42249444392008056,2.1053338035878566,77.90909090909093,69.90909090909093,0.013888888888888888,4.6126110718438325,67.90909090909093,0.6337585424751198,19.325079887178127,6.548991837980644,-10.126814509110337,16.381015758523553,20.882542818976525,63.921613502389384
27.23310462813112,453.52702927905466,-426.29392465092354,0.06004736844774608,0.4239170394325241,2.102998825642908,78.20202020202021,70.20202020202021,0.013888888888888888,4.651290972837123,68.20202020202021,0.642076586769383,19.35366367215473,6.603553157097181,-10.171587857058663,16.427705558962636,20.979361664774405,64.24158996908139
27.458687743997224,453.46599807223066,-426.0073103282334,0.06055291435461374,0.4253144021235895,2.1006698550139644,78.49494949494948,70.49494949494948,0.013888888888888888,4.690217012532923,68.49494949494948,0.6504335528781366,19.38273839747668,6.6578702786390025,-10.216284339254278,16.474757889739543,21.07597524616266,64.5609168344555
27.68327989576436,453.40491429228587,-425.7216343965215,0.06105641783564444,0.42668699742421007,2.0983468859083296,78.78787878787881,70.78787878787881,0.013888888888888888,4.72939021192416,68.78787878787881,0.6588295597899312,19.41230069644194,6.711944347919765,-10.260903379961723,16.52217122418991,21.172385684855797,64.87959572914237
27.906885059785527,453.3437788124371,-425.4368937526516,0.06155788689300951,0.42803527974051403,2.096029912599212,79.08080808080808,71.08080808080808,0.013888888888888888,4.768811593782981,69.08080808080808,0.6672647267047669,19.442347226507202,6.765776505977929,-10.305444407322344,16.56994405186755,21.268595062864097,65.19762828125616
28.129507191907344,453.2825925063238,-425.15308531441644,0.06205732948263374,0.4293596927750897,2.0937189294271614,79.37373737373736,71.37373737373736,0.013888888888888888,4.8084821826703354,69.37373737373736,0.675739173069789,19.47287466911665,6.819367889613321,-10.349906853285212,16.61807487851455,21.364605423519123,65.51501611643445
28.351150227479938,453.22135624766264,-424.8702060201827,0.06255475351427937,0.4306606698356424,2.0914139307983675,79.66666666666669,71.66666666666669,0.013888888888888888,4.84840300492335,69.66666666666669,0.6842530185655554,19.50387972967394,6.872719631379301,-10.394290153591909,16.66656222602689,21.460418772470288,65.83176085779992
28.571818081609162,453.16007091031287,-424.5882528287037,0.06305016685210986,0.43193863413629185,2.0891149111858205,79.95959595959596,71.95959595959596,0.013888888888888888,4.888575088682577,69.95959595959596,0.6928063831203712,19.535359137252577,6.925832859640682,-10.43859374764903,16.7154046323646,21.55603707864591,66.14786412598079
28.791514649123013,453.09873736810636,-424.3072227189833,0.06354357731465542,0.4331939990844795,2.0868218651283463,80.25252525252523,72.25252525252523,0.013888888888888888,4.928999463872907,70.25252525252523,0.7013993869078361,19.56730964462502,6.978708698556318,-10.482817078536732,16.764600651552442,21.65146227518446,66.46332753909692
29.010243804761064,453.03735649482263,-424.02711269006153,0.06403499267525105,0.43442716856129526,2.084534787231094,80.54545454545456,72.54545454545456,0.013888888888888888,4.969677162221058,70.54545454545456,0.7100321503590943,19.599728028035393,7.031348268124912,-10.526959592914979,16.814148853604422,21.74669626033399,66.77815271276681
29.22800940326097,452.9759291639949,-423.7479197607339,0.06452442066227164,0.4356385371909491,2.082253672165003,80.83838383838383,72.83838383838383,0.013888888888888888,5.01060921725881,70.83838383838383,0.7187047941650251,19.632611087080598,7.083752684199556,-10.571020740961995,16.864047824483183,21.841740898323184,67.09234126008863
29.444815279397822,452.91445624893885,-423.46964096954105,0.06501186895923199,0.43682849060025264,2.0799785146669243,81.1313131313131,73.1313131313131,0.013888888888888888,5.051796664313506,71.1313131313131,0.7274174392767975,19.665955644676494,7.135923058489951,-10.614999976362826,16.91429616608042,21.93659802020587,67.4058947916544
29.660665248186582,452.8529386226205,-423.1922733744339,0.06549734520526969,0.43799740567196793,2.0777093095398613,81.42424242424244,73.42424242424244,0.013888888888888888,5.0932405405327925,71.42424242424244,0.7361702069211192,19.699758546797796,7.187860498609044,-10.658896756186383,16.964892496141577,22.031269424675283,67.71881491553977
29.875563104895182,452.7913771575814,-422.9158140526862,0.06598085699520251,0.43914565078689505,2.0754460516524995,81.71717171717171,73.71717171717171,0.013888888888888888,5.134941884870745,71.71717171717171,0.7449632185914854,19.73401666247029,7.2395661080709495,-10.702710540887702,17.01583544824502,22.125756878857224,68.03110323730144
30.08951262518118,452.7297727257965,-422.64026010061536,0.06646241187986858,0.4402735860598034,2.073188735939277,82.01010101010104,74.01010101010104,0.013888888888888888,5.17690173810408,72.01010101010104,0.7537965960709013,19.76872688357539,7.291040986322216,-10.746440794209693,17.067123671758814,22.2200621190729,68.34276135996505
30.30251756516956,452.6681261986799,-422.36560863351036,0.06694201736631558,0.44138156356660585,2.0709373574004672,82.30303030303031,74.30303030303031,0.013888888888888888,5.219121142828156,72.30303030303031,0.7626704614208579,19.803886124781975,7.342286228752332,-10.790086983157236,17.118755831797927,22.31418685158362,68.65379088403364
30.51458166157935,452.6064384470206,-422.0918567854412,0.06741968091810785,0.44246992756485726,2.068691911102481,82.59595959595958,74.59595959595958,0.013888888888888888,5.261601143469448,72.59595959595958,0.7715849369926953,19.83949132338431,7.393302926722864,-10.833648577916867,17.170730609183003,22.408132753308436,68.96419340748648
30.725708631778755,452.5447103408229,-421.81900170904413,0.06789540995549023,0.443539014706139,2.0664523921774314,82.88888888888891,74.88888888888891,0.013888888888888888,5.304342786285425,72.88888888888891,0.7805401454462614,19.875539439202626,7.4440921675807985,-10.877125051814028,17.223046700415658,22.50190147252006,69.27397052576237
30.93590217390562,452.4829427492437,-421.5470405753381,0.06836921185568233,0.44458915424240814,2.0642187958231797,83.18181818181819,75.18181818181819,0.013888888888888888,5.347347119371595,73.18181818181819,0.7895362097315488,19.912027454462752,7.4946550346770096,-10.920515881249074,17.275702817622236,22.595494629522697,69.58312383175705
31.145165966948074,452.42113654063706,-421.275970573689,0.0688410939530686,0.4456206682250198,2.0619911173039607,83.47474747474746,75.47474747474746,0.013888888888888888,5.3906151926650505,73.47474747474746,0.7985732531104756,19.94895237368992,7.544992607388544,-10.963820545651615,17.328697688537325,22.68891381730588,69.89165491583768
31.353503670835913,452.3592925823705,-421.0057889115346,0.06931106353944685,0.4466338716977502,2.059769351949893,83.76767676767679,75.76767676767679,0.013888888888888888,5.434148057950118,73.76767676767679,0.8076513991576816,19.986311223584167,7.5951059611332425,-11.007038527418093,17.382030056456998,22.782160602180273,70.19956536582097
31.560918926535283,452.2974117407725,-420.73649281423724,0.06977912786426457,0.4476290728835855,2.057553495157226,84.06060606060606,76.06060606060606,0.013888888888888888,5.477946768865765,74.06060606060606,0.8167707717668705,20.024101052901457,7.644996167392648,-11.050169311851016,17.43569868020996,22.875236524393827,70.50685676697167
31.767415356128488,452.23549488112184,-420.46807952499336,0.07024529413481602,0.44860657336533516,2.0553435423886137,84.35353535353534,76.35353535353534,0.013888888888888888,5.522012380908553,74.35353535353534,0.8259314951623323,20.06231893235109,7.6946642937304475,-11.093212387114846,17.489702334129024,22.968143098729502,70.81353070200738
31.972996562913078,452.1735428675161,-420.20054630460305,0.07070956951650079,0.4495666682609418,2.053139489172931,84.64646464646466,76.64646464646466,0.013888888888888888,5.566345951439987,74.64646464646466,0.8351336938937115,20.10096195447708,7.744111403807416,-11.136167244169682,17.544039808008527,23.060881815087306,71.11958875108375
32.177666131496736,452.1115565628751,-419.9338904313783,0.07117196113305232,0.45050964639309843,2.05094133110576,84.93939393939394,76.93939393939394,0.013888888888888888,5.610948539694029,74.93939393939394,0.8443774928471165,20.14002723353844,7.793338557408184,-11.179033376717113,17.598709907076625,23.1534541390465,71.42503249180078
32.38142762784166,452.04953682882723,-419.66810920098555,0.07163247606667317,0.45143579045298216,2.048749063849187,85.23232323232321,77.23232323232321,0.013888888888888888,5.655821206776682,75.23232323232321,0.8536630172593316,20.179511905432676,7.8423468104476655,-11.221810281158373,17.6537114519813,23.24586151241226,71.72986349919069
32.584284599408164,451.98748452570663,-419.4031999262985,0.07209112135837235,0.45234537716017237,2.0465626831323873,85.52525252525254,77.52525252525254,0.013888888888888888,5.700965015682307,75.52525252525254,0.862990392713951,20.219413127537152,7.891137215004093,-11.264497456514562,17.709043278740634,23.33810535374801,72.03408334572256
32.78624057519454,451.92540051239996,-419.1391599372054,0.07254790400809735,0.4532386774163477,2.044382184751104,85.81818181818181,77.81818181818181,0.013888888888888888,5.74638103128976,75.81818181818181,0.8723597451391866,20.25972807865022,7.939710819323302,-11.307094404395402,17.764704238717307,23.430187058892233,72.33769360128308
32.98729906585633,451.8632856464386,-418.87598658058226,0.07300283097500271,0.4541159564551069,2.042207564568827,86.11111111111109,78.11111111111109,0.013888888888888888,5.792070320379166,76.11111111111109,0.8817712008410711,20.30045395883063,7.9880686678531205,-11.349600628920873,17.820693198603948,23.522108001456573,72.64069583319606
33.18746356373347,451.80114078379364,-418.6136772200602,0.07345590917756249,0.4549774739862436,2.0400388185160208,86.40404040404042,78.40404040404042,0.013888888888888888,5.838033951627362,76.40404040404042,0.8912248864879838,20.341587989359944,8.036211801243716,-11.392015636692914,17.87700904039873,23.613869533315594,72.94309160619434
33.38673754299278,451.73896677892924,-418.3522292359365,0.07390714549389646,0.4558234843369494,2.037875942590954,86.69696969696969,78.69696969696969,0.013888888888888888,5.884272995623698,76.69696969696969,0.9007209291215749,20.383127412577295,8.084141256380548,-11.434338936717888,17.933650661361533,23.705472985079396,73.24488248243253
33.585124459696736,451.6767644847248,-418.0916400250281,0.07435654676195447,0.4566542365878729,2.035718932859921,86.98989898989896,78.98989898989896,0.013888888888888888,5.930788524878666,76.98989898989896,0.9102594561680215,20.425069491780548,8.131858066401975,-11.476570040348127,17.990616974002414,23.79691966655299,73.546070021479
33.78262775182674,451.61453475237903,-417.8319070005523,0.0748041197796032,0.4574699747044872,2.033567785456948,87.28282828282829,79.28282828282829,0.013888888888888888,5.977581613817925,77.28282828282829,0.9198405954405057,20.46741151118345,8.179363260703347,-11.51870846125886,18.04790690606844,23.88821086718419,73.8466557803042
33.9792508394382,451.5522784314129,-417.57302759197466,0.0752498713049886,0.458270937666198,2.031422496584584,87.57575757575756,79.57575757575756,0.013888888888888888,6.02465333880487,77.57575757575756,0.9294644751446617,20.510150775738744,8.22665786497236,-11.560753715357276,18.10551940049849,23.979347856498364,74.14664131328463
34.174997124694016,451.4899963696259,-417.31499924493187,0.0756938080566366,0.4590573595900157,2.0292830625140463,87.8686868686869,79.8686868686869,0.013888888888888888,6.072004778140103,77.8686868686869,0.9391312238920333,20.553284611077345,8.27374290119824,-11.602705320744928,18.16345341542269,24.070331884521043,74.44602817219992
34.369869991953,451.4276894130294,-417.0578194210764,0.07613593671367958,0.4598294698513223,2.0271494795854377,88.16161616161617,80.16161616161617,0.013888888888888888,6.119637012071548,78.16161616161617,0.9488409706991588,20.596810363402653,8.320619387694322,-11.644562797661477,18.221707924134655,24.161164182189147,74.74481790622487
34.563872807849464,451.3653584058324,-416.80148559798295,0.07657626391605431,0.46058749320089765,2.0250217442081984,88.45454545454544,80.45454545454544,0.013888888888888888,6.167551122803238,78.45454545454544,0.9585938450032547,20.640725399381495,8.367288339113017,-11.6863256684221,18.280281915075665,24.251845961751147,75.04301206193087
34.75700892136257,451.3030041903326,-416.54599526897005,0.07701479626469347,0.4613316498784748,2.0228998528609963,88.74747474747477,80.74747474747477,0.013888888888888888,6.215748194500436,78.74747474747477,0.9683899766555439,20.68502710605972,8.413750766465022,-11.727993457374378,18.33917439180591,24.342378417157533,75.34061218327065
34.949281663890524,451.2406276069543,-416.2913459430638,0.07745154032170286,0.4620621557228897,2.0207838020925823,89.04040404040404,81.04040404040404,0.013888888888888888,6.264229313301657,79.04040404040404,0.9782294959488804,20.729712890752978,8.460007677138599,-11.76956569083258,18.39838437300788,24.432762724437154,75.63761981158761
35.14069434933068,451.17822949417695,-416.0375351448463,0.07788650261057026,0.46277922227921436,2.0186735885217955,89.33333333333331,81.33333333333331,0.013888888888888888,6.31299556732404,79.33333333333331,0.9881125335978986,20.774780180967568,8.50606007491593,-11.811041897030156,18.45791089245124,24.523000042069203,75.93403648560697
35.331250274141425,451.11581068847573,-415.78456041433435,0.07831968961633204,0.4634830569025416,2.016569208837997,89.62626262626264,81.62626262626264,0.013888888888888888,6.362048046674994,79.62626262626264,0.9980392207801593,20.82022642427934,8.551908959993426,-11.852421606057998,18.51775299899493,24.613091511338787,76.22986374142835
35.52095271743604,451.05337202435084,-415.5324193069148,0.07875110778579521,0.464173862859108,2.0144706598015283,89.91919191919192,81.91919191919192,0.013888888888888888,6.411387843458686,79.91919191919192,1.008009689102424,20.866049088268845,8.597555328997956,-11.893704349816687,18.577909756552536,24.70303825669024,76.5251031125331
35.70980494101674,450.9909143342032,-415.2811093931864,0.07918076352765342,0.4648518394238939,2.0123779382439286,90.21212121212119,82.21212121212119,0.013888888888888888,6.46101605178724,80.21212121212119,1.0180240706561097,20.912245660402654,8.643000175006641,-11.93488966195391,18.638380244111495,24.792841386062733,76.81975612976615
35.89781018948985,450.9284384483712,-415.03062825888134,0.07960866321275488,0.4655171819763292,2.0102910410683843,90.50505050505052,82.50505050505052,0.013888888888888888,6.510933767788722,80.50505050505052,1.0280824979773,20.95881364795649,8.688244487563608,-11.97597707781509,18.69916355568231,24.88250199122712,77.11382432134417
36.08497169029864,450.8659451950751,-414.78097350477645,0.08003481317420379,0.4661700820923138,2.0082099652502454,90.79797979797979,82.79797979797979,0.013888888888888888,6.561142089617687,80.79797979797979,1.0381851040908665,21.005750577918498,8.733289252698256,-12.01696613438329,18.76025880032433,24.972021148104123,77.40730921284836
36.27129265380917,450.8034354003727,-414.5321427465635,0.0804592197075772,0.466810727634306,2.006134707837219,91.09090909090907,83.09090909090907,0.013888888888888888,6.611642117463315,81.09090909090907,1.0483320224956887,21.053053996904367,8.778135452944376,-12.057856370231592,18.82166510211284,25.061399917081943,77.70021232721899
36.45677627337484,450.74090988815226,-414.28413361477743,0.08088188907108809,0.4674393028385662,2.0040652659499862,91.3838383838384,83.3838383838384,0.013888888888888888,6.6624349535606875,81.3838383838384,1.058523387185994,21.100721471060353,8.822784067356068,-12.09864732546077,18.883381600141647,25.150639343321405,77.99253518475632
36.641425725407274,450.6783694800777,-414.03694375467046,0.08130282748577089,0.4680559884000944,2.0020016367825426,91.67676767676767,83.67676767676767,0.013888888888888888,6.713521702202281,81.67676767676767,1.068759332649871,21.14875058597496,8.86723607153015,-12.139338541643877,18.945407448511105,25.23974045705493,78.28427930311229
36.82524416943116,450.61581499560106,-413.79057082616987,0.08172204113561937,0.4686609615549175,1.9999438176027182,91.969696969697,83.969696969697,0.013888888888888888,6.76490346974337,81.969696969697,1.0790399938830508,21.197138946608455,8.91149243761592,-12.179929561780426,19.007741816326998,25.328704273877946,78.57544619729542
37.00823474816517,450.55324725185835,-413.54501250369316,0.08213953616780315,0.4692543961605575,1.9978918057525137,92.26262626262627,84.26262626262627,0.013888888888888888,6.816581364621099,82.26262626262627,1.0893655064030028,21.24588417716666,8.955554134344766,-12.220419930223397,19.07038388769103,25.41753179503146,78.86603737965332
37.190400587573095,450.4906670637814,-413.3002664762083,0.08255531869277904,0.4698364627736685,1.9958455986488681,92.55555555555554,84.55555555555554,0.013888888888888888,6.868556497353849,82.55555555555554,1.0997360062341772,21.29498392107753,8.999422127035437,-12.26080919264821,19.133332861698936,25.506224007681585,79.1560543598946
37.37174479693253,450.4280752438925,-413.05633044696,0.08296939478449898,0.4704073287260966,1.993805193783705,92.84848484848487,84.84848484848487,0.013888888888888888,6.920829980563896,82.84848484848487,1.1101516299483587,21.344435840841648,9.04309737762238,-12.301096895971938,19.19658795244045,25.594781885185277,79.4454986450539
37.55227046889691,450.3654726024675,-412.8132021335706,0.08338177048053565,0.4709671581983936,1.9917705887249573,93.14141414141415,85.14141414141415,0.013888888888888888,6.973402928978713,83.14141414141415,1.120612514646933,21.394237618001995,9.08658084466726,-12.341282588321013,19.260148388995177,25.683206387357238,79.73437173952185
37.73198067957574,450.3028599473621,-412.5708792677863,0.08379245178231025,0.4715161122919019,1.9897417811166627,93.43434343434342,85.43434343434342,0.013888888888888888,7.026276459452691,83.43434343434342,1.1311187979813715,21.444386953009648,9.129873483382823,-12.381365818949371,19.324013415424474,25.77149846072427,80.02267514501598
37.910878488555724,450.24023808405013,-412.3293595954944,0.08420144465515005,0.47205434909793476,1.9877187686795417,93.72727272727275,85.72727272727275,0.013888888888888888,7.0794516909677,83.72727272727275,1.1416706181613612,21.49488156519415,9.172976245642793,-12.421346138210497,19.388182290787803,25.85965903877644,80.31041036058868
38.088966939001956,450.17760781564414,-412.08864087664216,0.0846087550285266,0.47258202376610076,1.9857015492118735,94.02020202020202,86.02020202020202,0.013888888888888888,7.132929744653215,84.02020202020202,1.1522681139601767,21.545719192648463,9.215890080007092,-12.461223097482726,19.452654289133005,25.947689042211074,80.59757888263154
38.26624905768902,450.1149699427978,-411.8487208851088,0.0850143887961603,0.4730992885700461,1.983690120589641,94.3131313131313,86.3131313131313,0.013888888888888888,7.186711743794554,84.3131313131313,1.1629114247283423,21.596897592163792,9.258615931734582,-12.500996249120023,19.517428699506695,26.03558937917115,80.88418220485953
38.442727855078076,450.0523252637801,-411.60959740870203,0.08541835181619474,0.47360629297182943,1.9816844807674971,94.60606060606062,86.60606060606062,0.013888888888888888,7.240798813845823,84.60606060606062,1.1736006904009217,21.648414539147133,9.30115474280673,-12.540665146400759,19.58250482595403,26.123360945477497,81.17022181832513
38.618406325370984,449.9896745743185,-411.3712682489475,0.08582064991136351,0.4741031836845441,1.9796846277787996,94.8989898989899,86.8989898989899,0.013888888888888888,7.29519208244544,84.8989898989899,1.1843360515030399,21.700267827531498,9.343507451939367,-12.580229343454894,19.647881987519007,26.21100462485654,81.4556992113908
38.7932874465627,449.9270186677567,-411.133731221194,0.08622128886909355,0.4745901047329276,1.9776905597368677,95.19191919191917,87.19191919191917,0.013888888888888888,7.349892679423908,85.19191919191917,1.195117649160029,21.752455269727825,9.385674994604223,-12.61968839522839,19.713559518263683,26.29852128916157,81.74061586975851
38.96737418050805,449.8643583349128,-410.8969841544048,0.08662027444169697,0.47506719751286125,1.9757022748351443,95.4848484848485,87.4848484848485,0.013888888888888888,7.404901736822297,85.4848484848485,1.2059456251133314,21.804974696513817,9.427658303048283,-12.659041857410884,19.779536767264545,26.385911798588587,82.02497327644498
39.14066947296222,449.8016943641178,-410.6610248911556,0.0870176123464701,0.4755346008488005,1.9737197713479107,95.77777777777777,87.77777777777777,0.013888888888888888,7.460220388899176,85.77777777777777,1.2168201217200314,21.857823956995347,9.4694583063052,-12.698289286392985,19.845813098627595,26.47317700188823,82.30877291178916
39.31317625363799,449.739027541136,-410.42585128749806,0.08741330826585236,0.4759924510500279,1.9717430476307807,96.07070707070704,88.07070707070704,0.013888888888888888,7.515849772149737,86.07070707070704,1.227741281975244,21.911000918502666,9.5110759302203,-12.737430239197773,19.912387891500437,26.560317736570923,82.59201625343862
39.484897436285216,449.67635864928644,-410.1914612130012,0.08780736784759559,0.47644088196549966,1.9697721021218175,96.36363636363637,88.36363636363637,0.013888888888888888,7.571791025317726,86.36363636363637,1.2387092495044167,21.964503466534154,9.552512097463925,-12.77646427342851,19.979260540073987,26.647334829110132,82.87470477637228
39.655835918715255,449.61368846930264,-409.9578525505874,0.08819979670486112,0.4768800250368827,1.9678069333417243,96.65656565656565,88.65656565656565,0.013888888888888888,7.628045289409948,86.65656565656565,1.2497241685946126,22.01832950466998,9.593767727554344,-12.81539094721306,20.046430453605872,26.734229095136566,83.15683995287537
39.82599458286453,449.55101777936505,-409.7250231965005,0.08859060041637079,0.4773100093505101,1.9658475398946025,96.94949494949492,88.94949494949492,0.013888888888888888,7.684613707708926,86.94949494949492,1.2607861841813155,22.072476954520774,9.63484373686856,-12.85420981914378,20.113897056426875,26.82100133963324,83.43842325254596
39.99537629484772,449.488347355141,-409.49297106029326,0.08897978452653268,0.4777309616878685,1.9638939204689514,97.24242424242425,89.24242424242425,0.013888888888888888,7.741497425789169,87.24242424242425,1.2718954418823256,22.12694375564063,9.675741038667745,-12.892920448226212,20.181659787964485,26.90765235712025,83.71945614230296
40.163983905000585,449.4256779696519,-409.2616940646513,0.08936735454557787,0.4781430065748543,1.9619460738377155,97.53535353535352,89.53535353535352,0.013888888888888888,7.798697591529645,87.53535353535352,1.2830520879859155,22.181727865469853,9.716460543106315,-12.931522393815538,20.249718102746545,26.994182931841003,83.99994008636165
40.33182024795492,449.3630103934085,-409.03119014545354,0.08975331594971558,0.4785462663298685,1.960003998859773,97.82828282828285,89.82828282828285,0.013888888888888888,7.856215355134702,87.82828282828285,1.2942562694743716,22.236827259248884,9.757003157261842,-12.97001521555756,20.318071470427533,27.0805938379399,84.27987654625989
40.49888814265686,449.3003453943343,-408.8014572516774,0.09013767418120386,0.47894086111025064,1.9580676944802418,98.12121212121212,90.12121212121212,0.013888888888888888,7.914051869142375,88.12121212121212,1.3055081340375885,22.292239929971387,9.797369785141832,-13.008398473338756,20.38671937581205,27.16688583963704,84.55926698084369
40.665190392429324,449.2376837377122,-408.5724933452829,0.09052043464851388,0.4793269089580288,1.9561371597310095,98.4141414141414,90.4141414141414,0.013888888888888888,7.972208288442872,88.4141414141414,1.3168078300662844,22.347963888312762,9.837561327706766,-13.046671727223927,20.455661318861882,27.253059691401667,84.83811284625808
40.83072978503476,449.17502618628606,-408.3442964012513,0.09090160272646383,0.4797045258443632,1.954212393732063,98.70707070707073,90.70707070707073,0.013888888888888888,8.030685770297618,88.70707070707073,1.3281555066824726,22.403997162548364,9.877578682889492,-13.084834537393387,20.52489681472694,27.33911613811725,85.11641559596627
40.99550909269417,449.11237350018655,-408.11686440749236,0.09128118375629021,0.4800738257125462,1.9522933956918327,99.0,91.0,0.013888888888888888,8.089485474349631,89.0,1.3395513137415493,22.460337798514388,9.9174227456094,-13.122886464094892,20.59442539377045,27.425055915246183,85.3941766807363
