W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K]
15.242218308898698,382.3772767825949,-367.1350584736962,0.039861726191341755,0.34459951244643244,1.8137143695640237,70.0,58.0,0.0077777777777777776,3.2364300465918285,60.0,0.07687674151256174,17.42707686906572,2.545711300312213,-8.61577920730202,11.433885703588471,16.77044137895398
15.495808886173542,382.3258248159321,-366.83001592975853,0.040530374566337186,0.34799092108866814,1.8114916076369405,70.30303030303031,58.30303030303031,0.0077777777777777776,3.2669679646160295,60.30303030303031,0.07853750973737383,17.428007470412215,2.5877103099090153,-8.64899232911383,11.445262960944776,16.882370488783497
15.748304413714457,382.2743041589961,-366.52599974528164,0.041196345771554656,0.35131783485268525,1.8092742710304217,70.60606060606062,58.60606060606062,0.0077777777777777776,3.2977264942295896,60.60606060606062,0.0802068471374304,17.429527826147094,2.6295144584019283,-8.6821935031347,11.457055628551752,16.99393322748864
15.99970983905734,382.22271557084514,-366.2230057317878,0.041859651944448045,0.35458176469982144,1.807062351577688,70.90909090909093,58.909090909090935,0.0077777777777777776,3.3287066869899107,60.909090909090935,0.08188478246182027,17.431633840323304,2.6711246462195213,-8.715381899697828,11.469261369306817,17.105135527933836
16.250030083275796,382.17105981435515,-365.92102973107933,0.042520305151231154,0.35778417581265226,1.8048558411772455,71.21212121212119,59.21212121212119,0.0077777777777777776,3.359909596469179,61.21212121212119,0.08357134447967596,17.434321445711728,2.712541770209789,-8.748556695883117,11.481877864518076,17.215983158187758
16.499270041031018,382.11933765613907,-365.62006761510804,0.043178317387010536,0.3609264893054304,1.802654731792161,71.5151515151515,59.5151515151515,0.0077777777777777776,3.391336278235758,61.5151515151515,0.0852665619676646,17.437586603777426,2.7537667236397816,-8.781717075516895,11.494902813867977,17.326481727895068
16.747434580882015,382.06754986639373,-365.3201152855117,0.043833700576608695,0.3640100838640802,1.8004590154497306,71.81818181818181,59.81818181818181,0.0077777777777777776,3.4229877898694463,61.81818181818181,0.08697046372200753,17.441425304345294,2.794800396232766,-8.814862229041013,11.508333935259055,17.43663669432945
16.99452854540563,382.01569721854094,-365.0211686731353,0.044486466574915416,0.36703629730981896,1.7982686842396807,72.12121212121212,60.121212121212125,0.0077777777777777776,3.4548651909537176,62.121212121212125,0.08868307855000782,17.445833565471617,2.835643674178545,-8.847991353469693,11.522168964730477,17.546453368155714
17.240556751361517,381.9637804893542,-364.72322373799267,0.04513662716730293,0.37000642809468787,1.7960837303147934,72.42424242424244,60.424242424242436,0.0077777777777777776,3.4869695430724903,62.424242424242436,0.09040443527835415,17.45080743329299,2.876297440148292,-8.881103652334222,11.536405656385416,17.655936918910715
17.48552398986037,381.91180045853673,-364.42627646867635,0.045784194070114186,0.37292173673253226,1.7939041458890148,72.72727272727275,60.72727272727275,0.0077777777777777776,3.5193019098102587,62.72727272727275,0.0921345627564586,17.45634298182621,2.916762573312539,-8.914198335609745,11.551041782285465,17.765092380224278
17.72943502658018,381.8597579087096,-364.1303228821294,0.0464291789312314,0.37578344716875084,1.7917299232374408,73.030303030303,61.030303030303,0.0077777777777777776,3.5518633567544713,63.030303030303,0.09387348983654611,17.46243631277538,2.9570399493639776,-8.947274619639302,11.566075132336604,17.87392465479584
17.972294601900142,381.80765362527177,-363.8353590233716,0.047071593330444854,0.3785927480896294,1.7895610546957905,73.33333333333331,61.333333333333314,0.0077777777777777776,3.5846549514925528,63.333333333333314,0.09562124540468508,17.469083555366907,2.997130440531535,-8.980331727079541,11.581503514223588,17.98243851913306
18.2141074310267,381.7554883961168,-363.54138096509007,0.04771144877982054,0.38135079417585155,1.7873975326589486,73.63636363636363,61.636363636363626,0.0077777777777777776,3.617677763605179,63.636363636363626,0.09737785835866797,17.47628086622742,3.0370349155877747,-9.013368886851572,11.597324753322292,18.090638628077183
18.454878204222197,381.7032630116586,-363.2483848074364,0.04834875672430005,0.38405870730478836,1.7852393495813554,73.93939393939394,61.93939393939394,0.0077777777777777776,3.650932864673525,63.93939393939394,0.09914335761563745,17.48402442915441,3.0767542398771255,-9.046385334054179,11.613536692592994,18.198529519118075
18.694611586929806,381.65097826455184,-362.956366677622,0.04898352854206789,0.38671757770042725,1.7830864979756929,74.24242424242425,62.24242424242425,0.0077777777777777776,3.684421328274852,64.24242424242425,0.1009177721177513,17.492310454967026,3.1162892753280964,-9.07938030991251,11.630137192500362,18.30611561651405
18.93331221996205,381.598634949581,-362.665322729619,0.04961577554506616,0.38932846503645674,1.78093897041249,74.54545454545456,62.54545454545456,0.0077777777777777776,3.7181442299852194,64.54545454545456,0.10270113082561494,17.501135181318197,3.155640880471829,-9.112353061703649,11.647124130911992,18.413401235228484
19.17098471965171,381.546233863634,-362.3752491439823,0.05024550897940062,0.3918923994927894,1.7787967595200795,74.84848484848487,62.84848484848487,0.0077777777777777776,3.7521026473779986,64.84848484848487,0.10449346272114407,17.510494872543074,3.1948099104587833,-9.145302842699921,11.66449540302308,18.52039058469033
19.407633677953275,381.49377580537106,-362.0861421274178,0.050872740025657934,0.3944103827679006,1.7766598579830535,75.15151515151513,63.15151515151513,0.0077777777777777776,3.7862976600175906,65.15151515151513,0.10629479681416737,17.520385819530514,3.2337972170642963,-9.178228912123844,11.682248921285135,18.62708777238933
19.643263662666566,381.44126157525943,-361.79799791259285,0.05149747979949698,0.3968833890518903,1.7745282585426074,75.45454545454544,63.45454545454544,0.0077777777777777776,3.8207303494666545,65.45454545454544,0.10810516213467425,17.530804339508,3.272603648717272,-9.211130535065507,11.700382615294437,18.733496807315884
19.877879217568555,381.3886919753776,-361.510812757809,0.05211973935203058,0.3993123659584363,1.772401953995761,75.75757575757575,63.75757575757575,0.0077777777777777776,3.8554017992851035,65.75757575757575,0.10992458773972319,17.54174677588899,3.31123005051251,-9.24400698242258,11.718894431718642,18.83962160325118
20.11148486252781,381.33606780929466,-361.2245829467669,0.0527395296701531,0.40169823541874267,1.7702809371947423,76.06060606060606,64.06060606060606,0.0077777777777777776,3.8903130950236053,66.06060606060606,0.11175310270919792,17.55320949815941,3.3496772642173056,-9.276857530860003,11.737782334225912,18.94546598191852
20.34408509375977,381.2833898819104,-360.93930478815065,0.053356861677243954,0.4040418945425206,1.7681652010466657,76.36363636363637,64.36363636363637,0.0077777777777777776,3.9254653242401707,66.36363636363637,0.11359073614770282,17.565188901597075,3.387946128309718,-9.309681462699048,11.757044303355448,19.05103367600023
20.57568438382853,381.2306589994142,-360.6549746155857,0.05397174623319094,0.40634421643959673,1.7660547385131076,76.66666666666669,64.66666666666669,0.0077777777777777776,3.9608595764795598,66.66666666666669,0.11543751719784234,17.57768140726683,3.4260374779660054,-9.342478065922894,11.776678336507786,19.15632833202641
20.80628718188612,381.17787596912234,-360.37158878723625,0.054584194135054026,0.40860605101382086,1.7639495426096348,76.969696969697,64.969696969697,0.0077777777777777776,3.996496943285953,66.969696969697,0.1172934750203734,17.5906834617817,3.4639521450910635,-9.375246634077586,11.796682447815554,19.261353513149206
21.035897913823177,381.12504159933235,-360.08914368550916,0.055194216117495934,0.41082822572406885,1.7618496064053148,77.27272727272725,65.27272727272725,0.0077777777777777776,4.032378518205766,67.27272727272725,0.11915863880695632,17.60419153712334,3.501690958337676,-9.40798646620684,11.817054668061136,19.366112701797334
21.264520982340713,381.0721566992389,-359.8076357168982,0.05580182285299771,0.41301154631396175,1.759754923022266,77.57575757575756,65.57575757575756,0.0077777777777777776,4.068505396777561,67.57575757575756,0.12103303778077318,17.6182021305697,3.539254743105751,-9.440696866823636,11.837793044632587,19.47060930222551
21.492160767175683,381.01922207885315,-359.52706131167747,0.05640702495247815,0.4151567975162691,1.7576654856356502,77.87878787878788,65.87878787878788,0.0077777777777777776,4.104878676545653,67.87878787878788,0.12291670119893072,17.632711764452687,3.5766443215757278,-9.473377145817622,11.858895641409724,19.57484664295923
21.71882162518221,380.96623854885644,-359.2474169236742,0.05700983296554482,0.417264743727489,1.7555812874729175,78.18181818181819,66.18181818181819,0.0077777777777777776,4.141499457051402,68.18181818181819,0.12480965834053498,17.647716986078052,3.6138605127112697,-9.506026618422284,11.880360538707572,19.67882797914485
21.94450789051843,380.91320692050755,-358.9686990299891,0.05761025738101544,0.41933612965857886,1.753502321813743,78.4848484848485,66.4848484848485,0.0077777777777777776,4.178368839843595,68.4848484848485,0.12671193853163915,17.66321436750279,3.6509041322796385,-9.538644605127674,11.902185833186392,19.782556494800843
22.169223874715787,380.8601280055201,-358.6909041308043,0.05820830862713587,0.4213716809587518,1.7514285819893327,78.78787878787881,66.78787878787881,0.0077777777777777776,4.215487928467765,68.78787878787881,0.12862357112025063,17.679200505479038,3.687775992861642,-9.571230431663023,11.924369637797907,19.886035304987658
22.392973866880524,380.8070026159673,-358.4140287490868,0.05880399707214203,0.4233721048181736,1.7493600613823594,79.09090909090907,67.09090909090907,0.0077777777777777776,4.252857828478498,69.09090909090907,0.13054458549447906,17.695672021224055,3.7244769038689682,-9.603783428901327,11.946910081686177,19.98926745788692
22.615762133790014,380.75383156422816,-358.1380694304381,0.05939733302453985,0.42533809054601557,1.747296753426746,79.39393939393938,67.39393939393938,0.0077777777777777776,4.290479647434835,69.39393939393938,0.1324750110771657,17.712625560321584,3.7610076715597245,-9.636302932826213,11.96980531013226,20.092255936803735
22.83759292005379,380.70061566283954,-357.86302274278574,0.0599883267335703,0.427270310128257,1.7452386516072067,79.69696969696969,67.69696969696969,0.0077777777777777776,4.3283544949065105,69.69696969696969,0.1344148773241653,17.730057792544514,3.797369099052009,-9.668788284455475,11.993053484465213,20.1950036620915
23.058470448230242,380.647355724391,-357.58888527616074,0.06057698838955237,0.42916941876394077,1.7431857494589698,80.0,68.0,0.0077777777777777776,4.366483482475321,70.0,0.13636421373916097,17.74796541171157,3.833561986341472,-9.701238829791619,12.016652782000582,20.297513493002143
23.278398918946348,380.5940525615329,-357.31565364258654,0.06116332812421652,0.43103605538159834,1.7411380405677923,80.30303030303031,68.30303030303031,0.0077777777777777776,4.404867723731631,70.30303030303031,0.13832304985545213,17.76634513558762,3.869587130307618,-9.733653919779217,12.040601395971473,20.399788229469902
23.49738251103859,380.54070698673405,-357.04332447569544,0.06174735601113425,0.4328708431374318,1.7390955185691666,80.60606060606062,68.60606060606062,0.0077777777777777776,4.443508334281909,70.60606060606062,0.14029141524416355,17.785193705703044,3.9054453247332788,-9.766032910230495,12.064897535449992,20.501830613826577
23.715425381683666,380.48731981232703,-356.7718944306434,0.06232908206607555,0.4346743898948635,1.7370581771486913,80.90909090909093,68.90909090909093,0.0077777777777777776,4.482406431750518,70.90909090909093,0.14226933952457188,17.804507887215387,3.9411373603197397,-9.798375161775851,12.089539425283846,20.603643332451217
23.93253166651854,380.4338918503328,-356.50136018381426,0.0629085162473744,0.43644728868678556,1.7350260100414205,81.21212121212119,69.21212121212119,0.0077777777777777776,4.521563135781595,71.21212121212119,0.14425685235767333,17.824284468775055,3.9766640246982234,-9.830680039806309,12.114525306024644,20.705229017363006
24.148705479782482,380.3804239124633,-356.2317184326808,0.06348566845632363,0.4381901181613901,1.7329990110320437,81.5151515151515,69.5151515151515,0.0077777777777777776,4.560979568042885,71.5151515151515,0.1462539834381017,17.844520262386816,4.012026102448363,-9.86294691441869,12.13985343385459,20.806590247755654
24.363950914392742,380.3269168099754,-355.9629658955826,0.06406054853742003,0.4399034430110331,1.7309771739543585,81.81818181818181,69.81818181818181,0.0077777777777777776,4.600656852222655,71.81818181818181,0.14826076251508236,17.86521210329839,4.04722437510085,-9.895175160372343,12.16552208054198,20.90772955147235
24.57827204215505,380.2733713535613,-355.69509931140624,0.064633166278959,0.441587814388244,1.7289604926911417,82.12121212121212,70.12121212121212,0.0077777777777777776,4.640596114046711,72.12121212121212,0.15027721937603694,17.886356849784015,4.082259621169015,-9.927364156998564,12.191529533330502,21.008649406433378
24.791672913771073,380.219788353399,-355.4281154396279,0.06520353141306841,0.4432437703032329,1.7269489611742574,82.42424242424244,70.42424242424244,0.0077777777777777776,4.680798481261293,72.42424242424244,0.15230338385742798,17.907951383134495,4.117132616143937,-9.9595132882026,12.217874094933261,21.10935224200878
25.004157559082223,380.1661686189526,-355.1620110598704,0.06577165361640673,0.44487183601192215,1.724942573384298,82.72727272727275,70.72727272727275,0.0077777777777777776,4.721265083658773,72.72727272727275,0.1543392858424119,17.929992607384733,4.151844132523674,-9.99162194234467,12.244554083406149,21.20984044034484
25.21572998707344,380.1125129589456,-354.8967829718722,0.06633754251020116,0.4464725243859983,1.7229413233503388,83.030303030303,71.030303030303,0.0077777777777777776,4.761997053061042,73.030303030303,0.15638495526269075,17.95247744930348,4.186394939815116,-10.023689512243005,12.271567832138283,21.310116337643212
25.426394186081954,380.0588221812948,-354.6324279952128,0.06690120766083181,0.44804633627376833,1.720945205150065,83.33333333333331,71.33333333333331,0.0077777777777777776,4.802995523337966,73.33333333333331,0.15844042209496761,17.975402858176608,4.220785804556659,-10.055715395081203,12.298913689747033,21.410182225397005
25.636154123844683,380.0050970930395,-354.36894296919485,0.06746265857999265,0.449593760845749,1.7189542129095001,83.63636363636363,71.63636363636363,0.0077777777777777776,4.8442616304003945,73.63636363636363,0.16050571637533495,17.998765805731722,4.255017490322807,-10.087698992379842,12.326590020050023,21.510040351580805
25.845013747681488,379.95133850025644,-354.10632475257495,0.06802190472521272,0.451115275930783,1.7169683408029746,83.93939393939394,71.93939393939394,0.0077777777777777776,4.885796512214949,73.93939393939394,0.16258086818587852,18.02256328595317,4.289090757747822,-10.119639709917518,12.35459520196935,21.60969292180512
26.052976984538994,379.89754720803074,-353.8445702234917,0.0685789555000008,0.4526113483382094,1.7149875830530241,84.24242424242425,72.24242424242425,0.0077777777777777776,4.927601308795979,74.24242424242425,0.16466590766180467,18.04679231502491,4.3230063645295225,-10.151536957710388,12.38292762950585,21.709142100427552
26.260047741166304,379.84372402034694,-353.5836762791806,0.06913382025435187,0.45408243417147415,1.7130119339302832,84.54545454545456,72.54545454545456,0.0077777777777777776,4.969677162221058,74.54545454545456,0.1667608649932718,18.071449931133778,4.356765065449402,-10.183390149926844,12.411585711649607,21.808390011628134
26.466229904211556,379.78986974005994,-353.3236398358484,0.06968650828503106,0.4555289791297164,1.711041387753542,84.84848484848487,72.84848484848487,0.0077777777777777776,5.012025216633004,74.84848484848487,0.16886577042636464,18.09653319436329,4.390367612385781,-10.215198704844848,12.440567872330586,21.907438740448782
26.671527340285166,379.73598516885284,-353.0644578285677,0.07023702883577243,0.45695141879868434,1.709075938889588,85.15151515151513,73.15151515151513,0.0077777777777777776,5.054646618234201,75.15151515151513,0.1709806542645384,18.122039186621443,4.423814754318755,-10.246962044825496,12.469872550379241,22.006290333797935
26.87594389613058,379.682071107074,-352.80612721094343,0.07078539109778323,0.45835017893391816,1.7071155817529247,85.45454545454544,73.45454545454544,0.0077777777777777776,5.09754251530496,75.45454545454544,0.17310554686602825,18.147965011444306,4.457107237352844,-10.2786795962233,12.499498199439879,22.104946801422862
27.079483398720406,379.62812835382323,-352.5486449551028,0.07133160421000634,0.45972567573299594,1.7051603108063094,85.75757575757575,73.75757575757575,0.0077777777777777776,5.140714058203756,75.75757575757575,0.17524047865145037,18.17430779389933,4.4902458047274685,-10.310350789351668,12.529443287926581,22.20341011684866
27.282149655340252,379.57415770679825,-352.29200805145797,0.07187567725939427,0.4610783160988645,1.7032101205602543,86.06060606060606,74.06060606060606,0.0077777777777777776,5.184162399369627,76.06060606060606,0.1773854801022124,18.20106468047789,4.523231196826938,-10.34197505843297,12.559706298974072,22.301682218287947
27.483946453722176,379.52015996230546,-352.0362135085833,0.07241761928128383,0.4624084978951794,1.7012650055733374,86.36363636363637,74.36363636363637,0.0077777777777777776,5.227888693330861,76.36363636363637,0.17954058175849574,18.22823283895984,4.556064151198957,-10.37355184154541,12.590285730371882,22.399765009522035
27.684877562142056,379.4661359151132,-351.7812583529712,0.07295743925970558,0.46371661019290106,1.6993249604517928,86.66666666666669,74.66666666666669,0.0077777777777777776,5.27189409671027,76.66666666666669,0.18170581422327858,18.255809458289335,4.588745402562459,-10.40508058056514,12.621180094509931,22.497660360752082
27.884946729515747,379.41208635854116,-351.5271396290254,0.07349514612764527,0.4650030335085848,1.6973899798500918,86.969696969697,74.969696969697,0.0077777777777777776,5.31617976822771,76.969696969697,0.18388120816731762,18.283791748477697,4.621275682822006,-10.43656072112919,12.65238791833783,22.595370109423907
28.08415768552635,379.3580120842699,-351.27385439874354,0.07403074876744078,0.466268140035837,1.6954600584704602,87.27272727272725,75.27272727272725,0.0077777777777777776,5.360746868712829,77.27272727272725,0.18606679432744544,18.312176940447117,4.653655721084437,-10.467991712564249,12.68390774329475,22.692896061027206
28.282514140699583,379.30391388238684,-351.0213997416872,0.07456425601099735,0.4675122938682026,1.693535191063137,87.57575757575756,75.57575757575756,0.0077777777777777776,5.405596561102137,77.57575757575756,0.1882626035005432,18.340962285964807,4.685886243665784,-10.499373007861509,12.715738125269626,22.790239989870567
28.480019786527677,379.24979254129994,-350.76977275477225,0.07509567664015591,0.46873585121589495,1.691615372426427,87.87878787878788,75.87878787878788,0.0077777777777777776,5.450730010453022,77.87878787878788,0.19046866655899275,18.370145057483263,4.717967974107236,-10.530704063603268,12.747877634546223,22.887403639829458
28.676678295574145,379.19564884771506,-350.5189705521409,0.07562501938699907,0.4699391606152526,1.6897005974067731,88.18181818181819,76.18181818181819,0.0077777777777777776,5.496148383948998,78.18181818181819,0.19268501444466885,18.39972254803253,4.749901633192042,-10.561984339922525,12.780324855746716,22.98438872507433
28.87249332154585,379.1414835865798,-350.26899026503395,0.0761522929340772,0.4711225631310928,1.6877908608987067,88.4848484848485,76.4848484848485,0.0077777777777777776,5.541852850900565,78.4848484848485,0.19491167816772403,18.429692071139634,4.78168793894805,-10.59321330045985,12.813078387795558,23.08119693077491
29.06746849942222,379.0872975410347,-350.01982904161247,0.07667750591478413,0.47228639255362265,1.6858861578449644,88.78787878787881,76.78787878787881,0.0077777777777777776,5.587844582758929,78.78787878787881,0.19714868881049408,18.460050960677748,4.813327606669866,-10.624390412301597,12.84613684385651,23.17782991378335
29.261607445548037,379.033091492396,-349.77148404684795,0.07720066691363034,0.4734309755885721,1.6839864832366742,89.09090909090907,77.09090909090907,0.0077777777777777776,5.634124753121115,79.09090909090907,0.1993960775316888,18.490796570765212,4.844821348928008,-10.655515145934945,12.879498851289963,23.27428930329607
29.454913757719225,378.978866220107,-349.5239524623878,0.07772178446650403,0.4745566320413407,1.6820918321133533,89.39393939393938,77.39393939393938,0.0077777777777777776,5.680694537735323,79.39393939393938,0.20165387556686848,18.521926275663063,4.876169875581741,-10.686586975202271,12.913163051609402,23.370576701496383
29.64739101529367,378.9246225016685,-349.2772314863749,0.07824086706100268,0.4756636749958773,1.680202199562913,89.69696969696969,77.69696969696969,0.0077777777777777776,5.7275551145112535,79.69696969696969,0.2039221142243473,18.553437469655478,4.907373893791121,-10.717605377244727,12.94712810042622,23.46669368417879
29.839042779279414,378.8703611126688,-349.0313183333894,0.07875792313668435,0.4767524109875732,1.6783175807220212,90.0,78.0,0.0077777777777777776,5.774707663524851,80.0,0.20620082489239522,18.585327566951314,4.938434108029668,-10.748569832462024,12.981392667411352,23.5626418013527
30.029872592433307,378.81608282671345,-348.7862102342802,0.07927296108536723,0.4778231401711485,1.6764379707761148,90.30303030303031,78.30303030303031,0.0077777777777777776,5.822153367028771,80.30303030303031,0.2084900390431258,18.617594001563972,4.969351220098218,-10.779479824456155,13.015955436249163,23.65842257782962
30.219883979361125,378.7617884153516,-348.54190443599043,0.0797859892514339,0.4788761564834601,1.6745633649593257,90.60606060606062,78.60606060606062,0.0077777777777777776,5.869893409460649,80.60606060606062,0.21078978822394168,18.65023422720561,5.00012592913799,-10.810334839983645,13.050815104583895,23.754037513793943
30.409080446604488,378.7074786481189,-348.29839820151443,0.0802970159320764,0.47991174780102047,1.6726937585549684,90.90909090909093,78.90909090909093,0.0077777777777777776,5.9179289774502815,80.90909090909093,0.2131001040718471,18.683245717184434,5.030758931641067,-10.84113436890945,13.085970383987899,23.849488085354793
30.597465482720803,378.65315429247266,-348.05568880975187,0.08080604937754524,0.4809301960927939,1.6708291468954608,91.21212121212119,79.21212121212119,0.0077777777777777776,5.966261259824579,81.21212121212119,0.2154210183047256,18.716625964318517,5.061250921461713,-10.871877904166025,13.12141999991893,23.944775745084964
30.78504255841415,378.59881611375465,-347.8137735553405,0.08131309779152719,0.4819317775691669,1.6689695253625971,91.5151515151515,79.5151515151515,0.0077777777777777776,6.014891447625788,81.5151515151515,0.21775256272668053,18.750372480788272,5.091602589833972,-10.902564941685602,13.157162691663322,24.039901922541887
30.97181512658485,378.5444648751477,-347.57264974856287,0.0818181693313097,0.4829167628252258,1.667114889387485,91.81818181818181,79.81818181818181,0.0077777777777777776,6.063820734110736,81.81818181818181,0.2200947692293359,18.784482798072034,5.1218146253786045,-10.93319498037172,13.193197212308256,24.134868024775265
31.15778662244073,378.49010133769036,-347.3323147152496,0.08232127210809571,0.48388541698065296,1.6652652344510315,92.12121212121212,80.12121212121212,0.0077777777777777776,6.1130503147655375,82.12121212121212,0.2224476697980451,18.818954466825453,5.151887714118612,-10.963767522041406,13.229522328700702,24.22967543681861
31.342960463596693,378.4357262602577,-347.092765796661,0.08282241418729458,0.48483799981535675,1.6634205560840982,92.42424242424244,80.42424242424244,0.0077777777777777776,6.162581387314913,82.42424242424244,0.22481129650257492,18.85378505678073,5.181822539492181,-10.994282071377809,13.266136821397678,24.32432552217005
31.527340050134555,378.38134039948255,-346.854000349348,0.08332160358872091,0.4857747659005743,1.661580849867457,92.72727272727275,80.72727272727275,0.0077777777777777776,6.212415151728583,82.72727272727275,0.22718568151372198,18.888972156653907,5.211619782363009,-11.024738135889239,13.303039484641397,24.418819623255708
31.710928764711905,378.326944509722,-346.6160157450101,0.08381884828691342,0.48669596472683885,1.6597461114319285,93.030303030303,81.030303030303,0.0077777777777777776,6.262552810233149,83.030303030303,0.22957085708858438,18.92451337404067,5.24128012103116,-11.055135225854855,13.340229126305562,24.513159061883965
31.89372997265478,378.27253934315803,-346.37880937050323,0.08431415621138097,0.4876018408277965,1.6579163364592036,93.33333333333331,81.33333333333331,0.0077777777777777776,6.31299556732404,83.33333333333331,0.2319668555842238,18.960406335314502,5.270804231251127,-11.085472854279676,13.377704567870179,24.60734513968466
32.07574702202323,378.2181256496104,-346.14237862758716,0.08480753524684036,0.48849263390039627,1.6560915206812696,93.63636363636363,81.63636363636363,0.0077777777777777776,6.363744629772964,83.63636363636363,0.23437370945877978,18.996648685529543,5.300192786239016,-11.115750536848063,13.415464644379275,24.70137913853637
32.25698324371337,378.16370417664155,-345.9067209329282,0.08529899323348605,0.4893685789217902,1.6542716598811815,93.93939393939394,81.93939393939394,0.0077777777777777776,6.414801206638785,83.93939393939394,0.23679145126412926,19.03323808833526,5.329446456685012,-11.145967791878897,13.453508204405503,24.795262320984463
32.43744195154606,378.1092756694702,-345.67183371792413,0.08578853796726672,0.49022990626292506,1.6524567498930878,94.24242424242425,82.24242424242425,0.0077777777777777776,6.466166509282633,84.24242424242425,0.23922011365781537,19.070172225853746,5.358565910771006,-11.176124140269687,13.49183411001288,24.888995930644278
32.617126442332584,378.054840871013,-345.43771442868047,0.08627617720007211,0.4910768417983787,1.650646786602591,94.54545454545456,82.54545454545456,0.0077777777777777776,6.5178417513713045,84.54545454545456,0.24165972939798064,19.10744879862245,5.387551814176078,-11.206219105467456,13.530441236729052,24.98258119259664
32.79603999597385,378.0004005217614,-345.20436052578754,0.08676191864004597,0.4919096070137908,1.6488417659466708,94.84848484848487,82.84848484848487,0.0077777777777777776,6.5698281488958505,84.84848484848487,0.24411033135211613,19.145065525460588,5.416404830091665,-11.236252213401771,13.569328473502596,25.076019313769972
32.974185875540364,377.9459553599021,-344.97176948436174,0.08724576995179226,0.4927284191096508,1.6470416839144488,95.15151515151513,83.15151515151513,0.0077777777777777776,6.622126920178516,85.15151515151513,0.24657195248876096,19.18302014340884,5.4451256192342825,-11.266222992454642,13.608494722677241,25.169311483315287
33.151567327348666,377.8915061211748,-344.7399387938261,0.0877277387566321,0.4935334911024552,1.6452465365469542,95.45454545454544,83.45454545454544,0.0077777777777777776,6.674739285887071,85.45454545454544,0.24904462588998877,19.221310407614112,5.473714839856633,-11.296130973404514,13.647938899956221,25.26245887296798
33.328187581059204,377.8370535389626,-344.5088659579034,0.08820783263286378,0.49432503192304406,1.6434563199378356,95.75757575757575,83.75757575757575,0.0077777777777777776,6.727666469047369,85.75757575757575,0.25152838474598826,19.259934091242812,5.502173147761205,-11.325975689380993,13.687659934369012,25.355462637402773
33.50404984972232,377.7825983441911,-344.2785484944688,0.08868605911592933,0.49510324651167814,1.6416710302332191,96.06060606060606,84.06060606060606,0.0077777777777777776,6.7809096950501715,86.06060606060606,0.25402326236081807,19.29888898540971,5.530501196311036,-11.35575667583103,13.727656768250535,25.448323914577916
33.67915732990792,377.72814126540067,-344.04898393549274,0.08916242569876243,0.49586833591148294,1.639890663632453,96.36363636363637,84.36363636363637,0.0077777777777777776,6.834470191672851,86.36363636363637,0.2565292921531065,19.33817289905238,5.558699636442384,-11.385473470452077,13.767928357195796,25.54104382607069
33.8535132017477,377.6736830286489,-343.8201698269012,0.08963693983194403,0.49662049735825015,1.6381152163879813,96.66666666666669,84.66666666666669,0.0077777777777777776,6.888349189086446,86.66666666666669,0.2590465076554713,19.377783658868488,5.586769116677544,-11.415125613159985,13.80847367004152,25.633623477405095
34.027120629010795,377.6192243575526,-343.5921037285418,0.09010960892391398,0.4973599243680769,1.6363446848057916,96.969696969697,84.969696969697,0.0077777777777777776,6.942547919864734,86.969696969697,0.26157494252261126,19.417719109232593,5.614710283132972,-11.44471264604872,13.849291688839456,25.726063958369412
34.19998275922197,377.564765973296,-343.364783214074,0.09058044034130247,0.4980868068232679,1.63457906524602,97.27272727272725,85.27272727272725,0.0077777777777777776,6.997067619010381,87.27272727272725,0.26411463052814965,19.457977112076406,5.64252377953968,-11.474234113324355,13.890381408819879,25.818366343327096
34.372102723689125,377.51030859453675,-343.1382058708476,0.09104944140904593,0.49880133105471386,1.6328183541226544,97.57575757575756,85.57575757575756,0.0077777777777777776,7.05190952395445,87.57575757575756,0.26666560556741226,19.498555546840144,5.670210247246111,-11.503689561282444,13.931741838371222,25.910531691519704
34.54348363761707,377.45585293751304,-342.91236929989594,0.09151661941068288,0.4995036799230246,1.6310625479045167,97.87878787878788,85.87878787878788,0.0077777777777777776,7.1070748745791885,87.87878787878788,0.2692279016590684,19.53945231036591,5.69777032523583,-11.5330785382479,13.973371999012908,26.002561047361493
34.71412860016762,377.401399715929,-342.6872711157614,0.09198198158856069,0.5001940328969814,1.6293116431151091,98.18181818181819,86.18181818181819,0.0077777777777777776,7.162564913230876,88.18181818181819,0.27180155295109565,19.580665316809345,5.725204650139027,-11.56240059453165,14.015270925367817,26.09445544072627
34.884040694540836,377.3469496410273,-342.4629089464865,0.09244553514405313,0.5008725661299451,1.6275656363332816,98.4848484848485,86.4848484848485,0.0077777777777777776,7.218380884733571,88.4848484848485,0.2743865937198767,19.622192497565067,5.7525138562441285,-11.591655282388023,14.05743766514105,26.186215887228364
35.05322298803274,377.2925034215381,-342.2392804335053,0.09290728723774505,0.5015394525340399,1.6258245241933207,98.78787878787881,86.78787878787881,0.0077777777777777776,7.274524036399665,88.78787878787881,0.2769830583725589,19.664031801194334,5.77969857550638,-11.620842155975353,14.099871279097918,26.277843388495945
35.221678532132785,377.2380617636934,-342.0163832315606,0.09336724498970647,0.502194861852845,1.6240883033854632,99.09090909090912,87.09090909090912,0.0077777777777777776,7.330995618050985,89.09090909090912,0.2795909814451072,19.706181193325868,5.806759437564082,-11.649960771301178,14.14257084103388,26.36933893243782
35.38941036258934,377.1836253712175,-341.7942150086281,0.09382541547968766,0.5028389607317358,1.6223569706562622,99.39393939393938,87.39393939393938,0.0077777777777777776,7.387796882034135,89.39393939393938,0.2822103976158177,19.748638656567998,5.833697069752439,-11.679010686178119,14.185535437758135,26.460703493502226
35.556421499479164,377.12919494531286,-341.57277344583366,0.09428180574732531,0.5034719127864283,1.6206305228088214,99.69696969696969,87.69696969696969,0.0077777777777777776,7.444929083232432,89.69696969696969,0.2848413416923531,19.791402190450064,5.860512097108803,-11.707991460183264,14.228764169067956,26.551938032932433
0.010990006843378076,0.11600614124378429,-0.10501613440040622,0.09473642279233152,0.5040938786696305,0.0004980534245293548,100.0,88.0,0.0077777777777777776,7.5023934790826425,90.0,8.844371063226945e-05,0.006102026659593234,0.0018111844214173962,-0.003610829711141951,0.00439082508050095,26.64304349901212
