W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K]
11.478674480480255,254.91818452172996,-243.4395100412497,0.04502885701157886,0.3724765086701701,1.2155763269684583,70.0,62.0,0.0077777777777777776,3.6576118540006934,60.0,0.23713456185227702,10.501052985863272,2.7883654715591124,-4.979015351167972,8.54753766810669,18.18178989698514
11.626405746556193,254.88388321062138,-243.2574774640652,0.04561451905120576,0.37488742603496267,1.2141283352001424,70.30303030303031,62.30303030303031,0.0077777777777777776,3.6911471191154566,60.30303030303031,0.24137049545489384,10.509148239697662,2.8240503932959413,-5.006019490246748,8.568549638201748,18.28869211802279
11.773471233443313,254.8495361059974,-243.07606487255407,0.04619773460582825,0.3772517775046001,1.2126840528654281,70.60606060606062,62.60606060606062,0.0077777777777777776,3.7249170376944996,60.60606060606062,0.24562787400971012,10.517597877472777,2.8595694518606525,-5.032987873977794,8.589807329365346,18.395292083709244
11.919873792060674,254.81514371389673,-242.89526992183607,0.046778514095866135,0.37957060466963466,1.2112434751801362,70.90909090909093,62.909090909090935,0.0077777777777777776,3.7589226877049975,60.909090909090935,0.24990676843897,10.526399375085884,2.8949234335894527,-5.059920066731791,8.611309510382515,18.501593952841215
12.065616257929685,254.7807065429034,-242.71509028497374,0.047356867879232115,0.3818449190065624,1.2098065974101033,71.21212121212119,63.21212121212119,0.0077777777777777776,3.7931651491175207,61.21212121212119,0.2542072497415669,10.535550226453974,2.9301131217085334,-5.086815636395565,8.63305496150851,18.60760178348684
12.210701451209566,254.74622510409267,-242.53552365288309,0.047932806251476785,0.3840757029499568,1.2083734148708074,71.5151515151515,63.5151515151515,0.0077777777777777776,3.8276455038913713,61.5151515151515,0.2585293889946235,10.545047943482157,2.965139296336078,-5.113674154364542,8.655042474448317,18.713319536373206
12.355132176849168,254.71169991092918,-242.35656773408002,0.04850633944640025,0.3862639109228048,1.2069439229271122,71.81818181818181,63.81818181818181,0.0077777777777777776,3.862364835986205,61.81818181818181,0.2628732573569003,10.554890055890876,3.0000027345087084,-5.140495195473149,8.677270852283336,18.818751078127217
12.498911224627513,254.6771314790273,-242.17822025439978,0.049077477636254904,0.38841047032018317,1.2055181169921565,72.12121212121212,64.12121212121212,0.0077777777777777776,3.89732423135326,62.121212121212125,0.26723892607274047,10.565074111155688,3.03470421018776,-5.167278337971953,8.699738909444235,18.923900184378635
12.64204136931434,254.64252032623605,-242.0004789569217,0.04964623093235941,0.3905162824549954,1.204095992527929,72.42424242424244,64.42424242424244,0.0077777777777777776,3.9325247779461194,62.424242424242436,0.2716264664728544,10.575597674345222,3.069244494287524,-5.194023163466328,8.722445471639272,19.028770542733437
12.784525370699258,254.6078669723578,-241.82334160165857,0.05021260938526791,0.39258222346093063,1.202677545043967,72.72727272727275,64.72727272727275,0.0077777777777777776,3.9679675657112012,62.72727272727275,0.2760359499770098,10.58645832806911,3.103624354678498,-5.220729256893351,8.745389375831266,19.13336575562172
12.926365973722993,254.57317193913968,-241.6468059654167,0.050776622985289566,0.39460914516086787,1.2012627700974317,73.030303030303,65.030303030303,0.0077777777777777776,4.003653686593307,63.030303030303,0.28046744809477775,10.59765367234073,3.13784455620889,-5.247396206471427,8.76856947017297,19.23768934302922
13.06756590854433,254.53843575018118,-241.47086984163687,0.05133828166277253,0.39659787589786194,1.1998516632928298,73.33333333333331,65.33333333333331,0.0077777777777777776,4.039584234534348,63.333333333333314,0.28492103243472017,10.609181324491168,3.171905860718052,-5.2740236036633235,8.791984613980617,19.34174474511391
13.208127890666708,254.5036589307445,-241.2955310400778,0.05189759528864338,0.3985492213342631,1.1984442202812136,73.63636363636363,65.63636363636363,0.0077777777777777776,4.075760305479756,63.636363636363626,0.2893967746917895,10.621038919032543,3.205809027056251,-5.3006110431226965,8.815633677657887,19.445535324722176
13.348054620957447,254.46884200777234,-241.1207873868149,0.052454573674484486,0.4004639652149897,1.1970404367603156,73.93939393939394,65.93939393939394,0.0077777777777777776,4.112182997365855,63.93939393939394,0.2938947466705492,10.633224107623551,3.2395548110866876,-5.327158122682499,8.83951554269829,19.54906436979474
13.487348785832925,254.43398550970122,-240.94663672386827,0.05300922657330567,0.40234287010540615,1.195640308474004,74.24242424242425,66.24242424242425,0.0077777777777777776,4.148853410142867,64.24242424242425,0.2984150202724909,10.645734558861825,3.2731439657218537,-5.353664443268349,8.863629101587822,19.652335095685395
13.626013057250448,254.39908996638732,-240.77307690913688,0.05356156367953516,0.4041866780938812,1.1942438312117867,74.54545454545456,66.54545454545456,0.0077777777777777776,4.185772645753395,64.54545454545456,0.30295766750078756,10.658567958292814,3.306577240916159,-5.380129608905251,8.88797325780451,19.755350647383818
13.764050092839932,254.36415590908933,-240.6001058162494,0.054111594629548565,0.40599611147052433,1.1928510008090376,74.84848484848487,66.84848484848487,0.0077777777777777776,4.222941808145424,64.84848484848487,0.3075227604692605,10.671722008256083,3.3398553836916083,-5.40655322665368,8.912546925763273,19.85811410165042
13.901462535992387,254.3291838702474,-240.42772133425498,0.05465932900207228,0.4077718733782636,1.1914618131460946,75.15151515151513,67.15151515151513,0.0077777777777777776,4.260362003275282,65.15151515151513,0.31211037139907893,10.685194427775368,3.372979138153392,-5.432934906565214,8.937349030762626,19.96062846907054
14.038253015934854,254.2941743835063,-240.25592136757143,0.05520477631848331,0.4095146484376886,1.1900762641484803,75.45454545454544,67.45454545454544,0.0077777777777777776,4.298034339106642,65.45454545454544,0.31672057262340725,10.698982952478225,3.4059492455032565,-5.459274261650395,8.962378508954494,20.06289669602873
14.174424147790543,254.25912798358502,-240.08470383579447,0.05574794604308422,0.41122510334742873,1.188694349786389,75.75757575757575,67.75757575757575,0.0077777777777777776,4.335959925607223,65.75757575757575,0.3213534365905819,10.713085334520368,3.438766444046399,-5.485570907846028,8.987634307311321,20.164921666606723
14.309978532708998,254.22404520619642,-239.91406667348744,0.05628884758364394,0.41290388746329215,1.1873160660745838,76.06060606060606,68.06060606060606,0.0077777777777777776,4.374139874762454,66.06060606060606,0.32600903586619157,10.727499342433632,3.4714314692201587,-5.511824463955881,9.0131153835641,20.266706204411012
14.444918757881272,254.18892658794027,-239.744007830059,0.056827490291493275,0.4145516333519461,1.1859414090719174,76.36363636363637,68.36363636363637,0.0077777777777777776,4.412575300563476,66.36363636363637,0.3306874431377683,10.742222761098194,3.503945053591849,-5.538034551633858,9.038820706193953,20.36825307433033
14.579247396686826,254.15377266627613,-239.57452526958932,0.057363883462121665,0.4161689573271194,1.18457037488149,76.66666666666669,68.66666666666669,0.0077777777777777776,4.451267319022601,66.66666666666669,0.33538873121497637,10.757253391586698,3.536307926885149,-5.564200795324363,9.06474925436246,20.469564984228967
14.712967008728004,254.1185839794149,-239.4056169706869,0.05789803633535059,0.4177564599624495,1.1832029596502083,76.969696969697,68.969696969697,0.0077777777777777776,4.4902170481671435,66.969696969697,0.34011297303131605,10.772589051109069,3.568520815988725,-5.590322822235113,9.090900017893997,20.57064458657756
14.846080139916012,254.08336106622156,-239.23728092630554,0.05842995809570816,0.4193147265864601,1.1818391595685773,77.27272727272725,69.27272727272725,0.0077777777777777776,4.529425608045386,67.27272727272725,0.34486024165367374,10.788227572904283,3.6005844449723536,-5.616400262293985,9.117271997236326,20.671494480022016
14.978589322565561,254.04810446615932,-239.06951514359375,0.05895965787282934,0.4208443277592138,1.1804789708705774,77.57575757575756,69.57575757575756,0.0077777777777777776,4.568894120730501,67.57575757575756,0.34963061027492043,10.804166806144128,3.632499535099303,-5.642432748106339,9.143864203412011,20.77211721089913
15.110497075436468,254.01281471923548,-238.902317643799,0.059487144741647575,0.42234581972976487,1.1791223898335808,77.87878787878788,69.87878787878788,0.0077777777777777776,4.60862371031815,67.87878787878788,0.3544241522300352,10.820404615863257,3.6642668048391815,-5.668419914927437,9.170675658005036,20.87251527469311
15.241805903838777,253.97749236590434,-238.73568646206556,0.06001242772284707,0.4238197448785501,1.1777694127780767,78.18181818181819,70.18181818181819,0.0077777777777777776,4.648615502933869,68.18181818181819,0.35924094098411397,10.83693888285126,3.6958869698827375,-5.694361400613696,9.197705393104416,20.972691117445265
15.372518299701127,253.94213794700505,-238.5696196473039,0.060535515783163185,0.425266632142473,1.1764200360676402,78.4848484848485,70.4848484848485,0.0077777777777777776,4.688870626738062,68.4848484848485,0.364081050150058,10.853767503553769,3.7273607431563587,-5.720256845581394,9.224952451278792,21.072647137107893
15.502636741628042,253.90675200368005,-238.404115262052,0.061056417835644444,0.4266869974242101,1.1750742561086644,78.78787878787881,70.78787878787881,0.0077777777777777776,4.72939021192416,68.78787878787881,0.36894455348236155,10.870888390007483,3.7586888348350698,-5.746105892778563,9.252415885546352,21.172385684855797
15.632163694992242,253.87133507731153,-238.23917138231928,0.061575142740048903,0.42808134398760156,1.1737320693502844,79.09090909090907,71.09090909090907,0.0077777777777777776,4.7701753907261235,69.09090909090907,0.37383152487900934,10.888299469734633,3.7898719523544138,-5.771908187637378,9.280094759330677,21.271909066349462
15.761101611995619,253.83588770948543,-238.0747860974898,0.062091699303111,0.4294501628378941,1.172393472284452,79.39393939393938,71.39393939393938,0.0077777777777777776,4.811227297421819,69.39393939393938,0.37874203839484427,10.905998685657142,3.820910800427747,-5.797663378039285,9.307988146440447,21.37121954295322
15.889452931732736,253.80041044189306,-237.91095751016033,0.06260609627883397,0.43079393308853725,1.1710584614455801,79.69696969696969,71.69696969696969,0.0077777777777777776,4.852547068332177,69.69696969696969,0.38367616823287914,10.923983996028262,3.851806081051855,-5.823371114280577,9.336095131032419,21.47031933291527
16.017220080276644,253.7649038162607,-237.74768373598405,0.06311834236886422,0.43211312231546944,1.1697270334105423,80.0,72.0,0.0077777777777777776,4.8941358418323295,70.0,0.388633988756595,10.942253374317367,3.8825584935292206,-5.849031049026062,9.36441480757712,21.569210612503618
16.144405470738274,253.7293683743553,-237.58496290361703,0.06362844622274323,0.43340818689802935,1.1683991847988255,80.30303030303031,72.30303030303031,0.0077777777777777776,4.935994758350488,70.30303030303031,0.3936155744861439,10.960804809151053,3.9131687344755406,-5.874642837278367,9.392946280834371,21.667895517106643
16.27101150334367,253.6938046578227,-237.42279315447905,0.0641364164382717,0.4346795723486257,1.1670749122720812,80.60606060606062,72.60606060606062,0.0077777777777777776,4.978124960377894,70.60606060606062,0.3986210001071223,10.979636304201293,3.943637497836825,-5.9002061363299445,9.421688665815296,21.766376142294032
16.397040565470903,253.658213208218,-237.2611726427471,0.0646422615616677,0.43592771362948446,1.1657542125343587,80.90909090909093,72.90909090909093,0.0077777777777777776,5.020527592462563,70.90909090909093,0.40365034047497717,10.998745878145439,3.973965474895074,-5.925720605745305,9.450641087770185,21.864654544844015
16.522495031769324,253.62259456688858,-237.10009953511926,0.06514599008808658,0.4371530354607966,1.1644370823319408,81.21212121212119,73.21212121212119,0.0077777777777777776,5.063203801229319,71.21212121212119,0.4087036706105558,11.01813156452485,4.004153354291773,-5.951185907293887,9.479802682133293,21.96273274373693
16.64737726417682,253.58694927497555,-236.93957201079874,0.06564761046170926,0.43835595261533566,1.1631235184534379,81.5151515151515,73.5151515151515,0.0077777777777777776,5.106154735370449,71.5151515151515,0.4137810657080463,11.037791411721173,4.034201822031381,-5.976601704941055,9.509172594519546,22.060612721115486
16.771689612011375,253.55127787331696,-236.77958826130558,0.066147131076149,0.439536870205051,1.1618135177296849,81.81818181818181,73.81818181818181,0.0077777777777777776,5.1493815456600185,71.81818181818181,0.4188826011432683,11.057723482832987,4.064111561500631,-6.0019676647914215,9.538749980685466,22.158296423212015
16.895434412029218,253.5155809023742,-236.62014649034498,0.06664456027472113,0.44069618395696153,1.1605070770336017,82.12121212121212,74.12121212121212,0.0077777777777777776,5.192885384956772,72.12121212121212,0.4240083524711498,11.077925855608015,4.093883253478463,-6.027283455055644,9.568534006501984,22.255785761248948
17.01861398847867,253.47985890226602,-236.46124491378734,0.06713990635066797,0.44183428047937146,1.1592041932805137,82.42424242424244,74.42424242424244,0.0077777777777777776,5.236667408204155,72.42424242424244,0.4291583954291616,11.098396622384119,4.123517576147247,-6.05254874602423,9.598523847936299,22.35308261230876
17.141230653184504,253.44411241263506,-236.30288175945054,0.06763317754754816,0.4429515375201645,1.1579048634279214,82.72727272727275,74.72727272727275,0.0077777777777777776,5.280728772445811,72.72727272727275,0.43433280594423024,11.119133889972126,4.15301520511051,-6.077763210010704,9.62871869101616,22.450188820175367
17.263286705589337,253.40834197263035,-236.14505526704102,0.06812438205942675,0.4440483242151177,1.1566090844755785,83.030303030303,75.030303030303,0.0077777777777777776,5.325070636823961,73.030303030303,0.43953166013610895,11.140135779605707,4.182376813402367,-6.102926521330086,9.659117731814096,22.547106196149937
17.38478443282413,253.37254812086317,-235.98776368803905,0.06861352803118703,0.44512500132870403,1.1553168534655318,83.33333333333331,75.33333333333331,0.0077777777777777776,5.369694162586549,73.33333333333331,0.4447550343166208,11.161400426859139,4.2116030714977235,-6.128038356255235,9.689720176418248,22.643836519841624
17.505726109771267,253.3367313953597,-235.83100528558842,0.06910062355881455,0.4461819214867118,1.1540281674822335,83.63636363636363,75.63636363636363,0.0077777777777777776,5.414600513096533,73.63636363636363,0.4500030050011172,11.1829259815587,4.240694647330546,-6.153098392978694,9.72052524091167,22.7403815399312
17.626113999119447,253.30089233350427,-235.6747783343848,0.06958567668965147,0.44721942940098425,1.1527430236524732,83.93939393939394,75.93939393939394,0.0077777777777777776,5.45979085383496,73.93939393939394,0.45527564890368494,11.204710607720575,4.269652206302602,-6.17810631157921,9.751532151347652,22.836742974914106
17.74595035142011,253.26503147202052,-235.51908112060042,0.07006869542264699,0.448237862086746,1.1514614191455714,84.24242424242425,76.24242424242425,0.0077777777777777776,5.505266352407069,74.24242424242425,0.4605730429487978,11.22675248347366,4.2984764112954785,-6.203061793985415,9.782740143732521,22.932922513818053
17.865237405161363,253.22914934689797,-235.3639119417366,0.07054968770869194,0.4492375490733588,1.1501833511733823,84.54545454545456,76.54545454545456,0.0077777777777777776,5.551028178555092,74.54545454545456,0.4658952642721432,11.249049800966525,4.327167922688286,-6.2279645239297965,9.81414846399716,23.028921816899445
17.983977386814527,253.1932464933733,-235.20926910655876,0.07102866145083066,0.4502188126074501,1.1489088169903572,84.84848484848487,76.84848484848487,0.0077777777777777776,5.597077504157652,74.84848484848487,0.47124239021815084,11.27160076631839,4.355727398362625,-6.252814186922332,9.845756367976833,23.124742516321028
18.102172510889595,253.1573234459019,-235.05515093501234,0.07150562450451058,0.4511819678497101,1.1476378138938212,85.15151515151513,77.15151515151513,0.0077777777777777776,5.643415503241818,75.15151515151513,0.47661449835779945,11.294403599531204,4.384155493722112,-6.277610470208999,9.877563121402119,23.22038621680366
18.219824979986647,253.1213807380494,-234.90155575806273,0.07198058467783883,0.45212732306539805,1.1463703392236604,85.45454545454544,77.45454545454544,0.0077777777777777776,5.690043351985931,75.45454545454544,0.4820116664840895,11.317456534426412,4.4124528616977265,-6.302353062737793,9.909567999870433,23.315854496263505
18.336936984880676,253.08541890254884,-234.74848191766816,0.07245354973192414,0.4530551798092947,1.145106390362918,85.75757575757575,77.75757575757575,0.0077777777777777776,5.736962228733705,75.75757575757575,0.4874339726101482,11.340757818558739,4.440620152766588,-6.327041655114417,9.941770288821058,23.41114890643023
18.453510704540726,253.04943847119884,-234.59592776665812,0.0729245273810044,0.453965833103433,1.1438459647376078,86.06060606060606,78.06060606060606,0.0077777777777777776,5.784173313995133,76.06060606060606,0.49288149498677974,11.364305713162324,4.468658014960596,-6.351675939577186,9.974169283532513,23.506270973442014
18.569548306211573,253.01343997487027,-234.4438916686587,0.0733935252927905,0.4548595716105406,1.1425890598170905,86.36363636363637,78.36363636363637,0.0077777777777777776,5.831677790461197,76.36363636363637,0.49835431210063663,11.38809849306233,4.496567093881435,-6.376255609947681,10.006764289096719,23.601222198427806
18.685051945449562,252.97742394340878,-234.2923719979592,0.07386055108865928,0.4557366778010942,1.141335673113806,86.66666666666669,78.66666666666669,0.0077777777777777776,5.879476843004159,76.66666666666669,0.5038525026723747,11.412134446625629,4.524348032706719,-6.40078036160507,10.039554620399652,23.696004058072365
18.800023766185873,252.9413909056941,-234.14136713950822,0.07432561234390941,0.4565974281155284,1.1400858021839777,86.969696969697,78.969696969697,0.0077777777777777776,5.927571658692204,76.969696969697,0.5093761456740549,11.436411875676384,4.552001472210378,-6.4252498914449445,10.07253960211587,23.790618005160802
18.914465900784347,252.90534138951327,-233.99087548872893,0.07478871658805003,0.4574420931215888,1.138839444627297,87.27272727272725,79.27272727272725,0.0077777777777777776,5.975963426797996,77.27272727272725,0.5149253203202786,11.460929095425861,4.57952805077144,-6.449663897838189,10.10571856867939,23.88506546911297
19.02838047008539,252.8692759215912,-233.8408954515058,0.0752498713049886,0.458270937666198,1.137596598087367,87.57575757575756,79.57575757575756,0.0077777777777777776,6.02465333880487,77.57575757575756,0.5205001060810105,11.485684434413695,4.606928404384522,-6.474022080600074,10.139090864279153,23.979347856498364
19.141769583451314,252.83319502753326,-233.69142544408194,0.07570908393325013,0.4590842210228287,1.136357260251734,87.87878787878788,79.87878787878788,0.0077777777777777776,6.073642588413643,77.87878787878788,0.526100582685049,11.510676234444219,4.634203166672204,-6.498324140956546,10.172655842844927,24.073466551537813
19.254635338830617,252.79709923181008,-233.54246389297944,0.07616636186625894,0.45988219703473215,1.1351214288521976,88.18181818181819,80.18181818181819,0.0077777777777777776,6.122932371556933,78.18181818181819,0.5317268301214979,11.535902850511224,4.661352968899429,-6.522569781500941,10.206412868031208,24.16742291659158
19.366979822815047,252.76098905771988,-233.39400923490484,0.07662171245259865,0.4606651142536661,1.1338891016649628,88.4848484848485,80.4848484848485,0.0077777777777777776,6.1725238864098,78.4848484848485,0.5373789286465624,11.561362650722252,4.688378439986529,-6.546758706155575,10.240361313199767,24.261218292633025
19.478805110661117,252.72486502735646,-233.24605991669534,0.07707514299612986,0.46143321607356097,1.1326602765107683,88.78787878787881,80.78787878787881,0.0077777777777777776,6.222418333391503,78.78787878787881,0.5430569587872254,11.58705401626354,4.715280206516905,-6.570890620146508,10.274500561421164,24.354853999709075
19.590113266363545,252.68872766159734,-233.0986143952338,0.07752666075630715,0.4621867408613342,1.1314349512551984,89.09090909090907,81.09090909090907,0.0077777777777777776,6.272616915180816,79.09090909090907,0.5487610013464903,11.612975341313597,4.7420588927503715,-6.594965229958264,10.308830005452192,24.4483313373882
19.700906342700765,252.65257748007133,-232.95167113737057,0.07797627294839186,0.46292592208315353,1.1302131238089268,89.39393939393938,81.39393939393938,0.0077777777777777776,6.323120836728504,79.39393939393938,0.5544911374103239,11.639125032976999,4.768715120639683,-6.618982243296546,10.34334904773046,24.541651585195414
19.811186381273956,252.61641500111233,-232.80522861983837,0.07842398674364341,0.4636509884268039,1.1289947921277788,89.69696969696969,81.69696969696969,0.0077777777777777776,6.373931305262362,79.69696969696969,0.5602474483486211,11.665501511234602,4.7952495098369,-6.642941369057064,10.378057100363058,24.634816003036537
19.920955412565636,252.58024074177916,-232.65928532921353,0.07886980926956778,0.4643621639207421,1.1277799542132199,90.0,82.0,0.0077777777777777776,6.425049530301911,80.0,0.5660300158212415,11.692103208873295,4.821662677708691,-6.666842317284348,10.412953585118878,24.727825831609774
20.03021545597653,252.54405521780896,-232.51383976183243,0.0793137476101003,0.4650596680492482,1.126568608112482,90.30303030303031,82.30303030303031,0.0077777777777777776,6.476476723666573,80.30303030303031,0.5718389217869344,11.718928571427774,4.847955239347495,-6.690684799139474,10.44803793342273,24.820682292806087
20.13896851987986,252.50785894356773,-232.36889042368784,0.07975580880585845,0.4657437158645897,1.1253607519187006,90.60606060606062,82.60606060606062,0.0077777777777777776,6.528214099488845,80.60606060606062,0.5776742485023265,11.745976057114806,4.874127807583086,-6.714468526859149,10.483309586341068,24.91338659010037
20.247216601663997,252.47165243207925,-232.22443583041525,0.08019599985432412,0.46641451809549006,1.1241563837714088,90.90909090909093,82.90909090909093,0.0077777777777777776,6.58026287422414,80.90909090909093,0.5835360785285715,11.77324413678053,4.900180992994475,-6.738193213722065,10.518767994581511,25.005939908930493
20.354961687773404,252.43543619498175,-232.08047450720835,0.08063432771004139,0.4670722812525216,1.1229555018567272,91.21212121212119,83.21212121212119,0.0077777777777777776,6.632624266662544,81.21212121212119,0.5894244947435845,11.800731293835696,4.9261154039227115,-6.761858574012865,10.554412618489128,25.098343417065845
20.462205753772327,252.3992107425031,-231.93700498873076,0.08107079928489874,0.4677172077309261,1.1217581044076221,91.5151515151515,83.5151515151515,0.0077777777777777776,6.685299497944531,81.5151515151515,0.5953395803340856,11.828436024189642,4.951931646484162,-6.785464322979928,10.59024292802796,25.19059826496935
20.568950764355034,252.3629765834318,-231.79402581907675,0.08150542144820079,0.46834949590925967,1.1205641897041372,91.81818181818181,83.81818181818181,0.0077777777777777776,6.738289791565216,81.81818181818181,0.6012814188153253,11.8563568362107,4.977630324577557,-6.80901017680758,10.626258402796005,25.282705586145074
20.67519867342277,252.3267342251269,-231.65153555170414,0.08193820102699176,0.46896934024663667,1.1193737560738402,92.12121212121212,84.12121212121212,0.0077777777777777776,6.791596373393867,82.12121212121212,0.6072500940244914,11.884492250651505,5.003212039900795,-6.832495852572311,10.662458532004482,25.37466649748158
20.780951424111198,252.29048417350512,-231.5095327493939,0.08236914480618987,0.4695769313761189,1.1181868018921606,92.42424242424244,84.42424242424244,0.0077777777777777776,6.845220471683913,82.42424242424244,0.6132456901341983,11.912840800598623,5.02867739196212,-6.8559210682094065,10.698842814485536,25.46648209958287
20.88621094883589,252.2542269329884,-231.3680159841525,0.08279825952880597,0.4701724561959221,1.1170033255825484,92.72727272727275,84.72727272727275,0.0077777777777777776,6.899163317086406,82.72727272727275,0.6192682916532866,11.941401031414571,5.054026978089901,-6.8792855424731645,10.735410758684592,25.558153477092723
20.99097916932731,252.2179630064813,-231.226983837154,0.08322555189611099,0.47075609795774903,1.1158233256167596,93.030303030303,85.030303030303,0.0077777777777777776,6.953426142661364,83.030303030303,0.6253179834359377,11.970171500684494,5.079261393445567,-6.902588994904342,10.772161882661656,25.64968169900945
21.095257996686986,252.18169289543866,-231.0864348987517,0.08365102856785742,0.4713280363529355,1.1146468005155845,93.33333333333331,85.33333333333331,0.0077777777777777776,7.008010183893866,83.33333333333331,0.6313948506838297,11.99915077816052,5.1043812310370775,-6.925831145790389,10.809095714091036,25.741067818993997
21.19904933141341,252.14541709974023,-230.94636776832684,0.08407469616244415,0.47188844759586174,1.113473748848663,93.63636363636363,85.63636363636363,0.0077777777777777776,7.062916678704651,83.63636363636363,0.6374989789541097,12.028337445706406,5.129387081727373,-6.949011716130273,10.846211790257616,25.832312875669007
21.30235506345767,252.10913611776098,-230.80678105430331,0.08449656125713459,0.4724375045053307,1.112304169235287,93.93939393939394,85.93939393939394,0.0077777777777777776,7.118146867469361,83.93939393939394,0.6436304541648434,12.057730097238583,5.154279534250424,-6.97213042759282,10.88350965806103,25.92341789291073
21.405177072243916,252.07285044631348,-230.66767337406958,0.08491663038817739,0.47297537658314137,1.11113806034451,94.24242424242425,86.24242424242425,0.0077777777777777776,7.173701993026451,84.24242424242425,0.6497893626029927,12.08732733868522,5.179059175220633,-6.99518700248721,10.920988874021635,26.014383880133163
21.50751722673038,252.03656058067534,-230.52904335394496,0.08533491005105966,0.47350223009122305,1.1099754208956738,94.54545454545456,86.54545454545456,0.0077777777777777776,7.229583300694975,84.54545454545456,0.6559757909221492,12.117127787926933,5.203726589143631,-7.018181163721094,10.958649004271619,26.105211832567523
21.609377385430303,252.0002670145076,-230.3908896290773,0.08575140670063756,0.4740182281259655,1.1088162496585936,94.84848484848487,86.84848484848487,0.0077777777777777776,7.28579203829204,84.84848484848487,0.6621898261626966,12.147130074736388,5.228282358432466,-7.041112634761285,10.996489624570264,26.195902731529657
21.710759396460997,251.96397023993472,-230.2532108434737,0.08616612675132382,0.474523530690828,1.1076605454542103,95.15151515151513,87.15151515151513,0.0077777777777777776,7.3423294561415,85.15151515151513,0.668431555743078,12.177332840746594,5.252727063414383,-7.063981139603292,11.034510320300761,26.286457544687007
21.811665097573574,251.9276707474499,-230.1160056498763,0.08657907657725748,0.47501829476686425,1.1065083071547244,95.45454545454544,87.45454545454544,0.0077777777777777776,7.399196807094717,85.45454545454544,0.6747010674776233,12.207734739383802,5.277061282344768,-7.0867864027271645,11.07271068647903,26.376877226314193
21.912096316203346,251.89136902597502,-229.9792727097717,0.08699026251250305,0.4755026743814963,1.1053595336842945,95.75757575757575,87.75757575757575,0.0077777777777777776,7.4563953465471124,85.75757575757575,0.6809984495756154,12.23833443581983,5.301285591423412,-7.10952814906219,11.111090327756667,26.46716271754467
22.012054869489532,251.8550655627941,-229.84301069330456,0.0873996908511707,0.4759768206749963,1.1042142240191184,96.06060606060606,88.06060606060606,0.0077777777777777776,7.513926332446791,86.06060606060606,0.6873237906484511,12.269130606935008,5.325400564797349,-7.132206103953539,11.149648858427266,26.557314946616597
22.111542564319727,251.81876084360047,-229.70721827928074,0.08780736784759559,0.47644088196549955,1.103072377188218,96.36363636363637,88.36363636363637,0.0077777777777777776,7.571791025317726,86.36363636363637,0.6936771797224737,12.300121941259135,5.349406774579794,-7.154819993119969,11.188385902441436,26.647334829110132
22.21056119737203,251.78245535243258,-229.57189415506053,0.08821329971654614,0.4768950038124311,1.101933992273589,96.66666666666669,88.66666666666669,0.0077777777777777776,7.629990688276887,86.66666666666669,0.7000587062366714,12.331307138919435,5.373304790861024,-7.177369542614177,11.227301093402954,26.737223268182394
22.309112555136416,251.74614957170175,-229.43703701656534,0.08861749263331786,0.47733932907762566,1.1007990684107538,96.969696969697,88.969696969697,0.0077777777777777776,7.688526587045279,86.969696969697,0.7064684600543325,12.362684911606728,5.3970951817170345,-7.199854478791144,11.26639407458695,26.826981154794954
22.407198413960167,251.70984398219733,-229.30264556823715,0.08901995273393026,0.4777739979853742,1.0996676047893352,97.27272727272725,89.27272727272725,0.0077777777777777776,7.747399989970685,87.27272727272725,0.712906531469608,12.394253982519494,5.420778513225823,-7.222274528266253,11.305664498948675,26.916609367935344
22.50482054007544,251.67353906302446,-229.16871852294904,0.0894206861152763,0.47819914818063125,1.098539600653239,97.57575757575756,89.57575757575756,0.0077777777777777776,7.806612168043104,87.57575757575756,0.7193730112145281,12.426013086317212,5.444355349475419,-7.244629417876448,11.345112029130712,27.006108774834853
22.601980689636214,251.63723529167532,-229.03525460203912,0.08981969883526189,0.4786149147856358,1.0974150553014537,97.87878787878788,89.87878787878788,0.0077777777777777776,7.866164394911551,87.87878787878788,0.7258679904629051,12.457960969084773,5.467826252577929,-7.266918874646043,11.384736337479564,27.095480231180513
22.698680608751133,251.6009331439527,-228.90225253520154,0.09021699691298106,0.4790214304552389,1.0962939680882466,98.18181818181819,90.18181818181819,0.0077777777777777776,7.926057946905441,88.18181818181819,0.7323915608395228,12.490096388274942,5.491191782681824,-7.289142625743457,11.424537106052833,27.1847245813222
22.794922033514055,251.56463309401823,-228.76971106050416,0.0906125863288375,0.4794188254305013,1.095176338423864,98.4848484848485,90.4848484848485,0.0077777777777777776,7.986294103049969,88.4848484848485,0.7389438144288819,12.522418112674075,5.514452497981711,-7.311300398446572,11.464514026638096,27.27384265847392
22.89070669004067,251.52833561435872,-228.63762892431808,0.09100647302471926,0.4798072275911809,1.0940621657749323,98.78787878787881,90.78787878787881,0.0077777777777777776,8.04687414508901,88.78787878787881,0.7455248437780391,12.554924922351539,5.5376089547333365,-7.33339192009934,11.504666800763575,27.36283528491264
22.986036294485036,251.49204117579558,-228.50600488131053,0.09139866290407797,0.4801867625063596,1.0929514496649644,99.09090909090912,91.09090909090912,0.0077777777777777776,8.107799357497099,89.09090909090912,0.7521347419118288,12.587615608628766,5.560661707261104,-7.355416918082013,11.544995139719688,27.451703272169322
23.08091255309901,251.45575024747836,-228.37483769437935,0.09178916183218391,0.48055755348468765,1.0918441896749154,99.39393939393938,91.39393939393938,0.0077777777777777776,8.169071027509126,89.39393939393938,0.7587736023247601,12.620488974021086,5.583611307975794,-7.377375119760756,11.585498764560882,27.540447421220787
23.175337162227382,251.41946329687528,-228.2441261346479,0.09217797563612655,0.4809197216220107,1.0907403854436657,99.69696969696969,91.69696969696969,0.0077777777777777776,8.230690445130998,89.69696969696969,0.7654415190095271,12.653543832210644,5.6064583073810645,-7.399266252457926,11.626177406143311,27.629068522669407
0.00715874749139483,0.07733742749585619,-0.07017868000446136,0.09256511010504458,0.48127338584897467,0.0003352251215363075,100.0,92.0,0.0077777777777777776,8.292658903164547,90.0,0.00023754656838397947,0.003903056873592761,0.0017318107645656142,-0.0022830804008812755,0.003589333805661079,27.71756735692685
