W_net [kW],Q_in [kW],Q_out [kW],η_th [-],ε_ex [-],m_orc [kg/s],T_htf_in [°C],T_htf_out [°C],Vdot_htf [m3/s],P_evap [bar],T_turb_in [°C],E_dest_Pump [kW],E_dest_Evaporator [kW],E_dest_Turbine [kW],E_dest_Condenser [kW],E_dest_Total [kW],Evap_dT_lm [K]
43.549195168282004,1092.5065050931285,-1048.9573099248464,0.039861726191341755,0.3445995124464325,5.182041055897211,70.0,58.0,0.022222222222222223,3.2364300465918285,60.0,0.21964783289303358,49.79164819733063,7.273460858034895,-24.616512020862924,32.66824486739563,16.77044137895398
44.27373967478155,1092.3594994740918,-1048.0857597993102,0.04053037456633719,0.34799092108866814,5.175690307534116,70.30303030303031,58.30303030303031,0.022222222222222223,3.2669679646160295,60.30303030303031,0.2243928849639254,49.794307058320626,7.393458028311471,-24.71140665461095,32.70075131698508,16.882370488783497
44.9951554677556,1092.212297597132,-1047.2171421293763,0.041196345771554656,0.3513178348526852,5.169355060086921,70.60606060606062,58.60606060606062,0.022222222222222223,3.2977264942295896,60.60606060606062,0.22916242039265833,49.79865093184888,7.512898452576948,-24.806267151813433,32.734444653005056,16.99393322748864
45.71345668302097,1092.064901630986,-1046.351444947965,0.04185965194444805,0.3545817646998215,5.163035290221965,70.90909090909093,58.909090909090935,0.022222222222222223,3.3287066869899107,60.909090909090935,0.23395652131948652,49.804668115209424,7.631784703484335,-24.901091141993792,32.76931819801945,17.105135527933836
46.428657380787996,1091.9173137553005,-1045.4886563745124,0.04252030515123116,0.3577841758126523,5.15673097479213,71.21212121212119,59.21212121212119,0.022222222222222223,3.359909596469179,61.21212121212119,0.2387752699419312,49.812346987747816,7.750119343456532,-24.99587627395176,32.80536532719452,17.215983158187758
47.14077154580289,1091.7695361603971,-1044.6287646145943,0.04317831738701052,0.36092648930543036,5.150442090834745,71.5151515151515,59.5151515151515,0.022222222222222223,3.391336278235758,61.5151515151515,0.24361874847904175,49.82167601079263,7.867904924685099,-25.090620215762552,32.84257946819422,17.326481727895068
47.84981308823435,1091.6215710468396,-1043.7717579586051,0.0438337005766087,0.36401008386408024,5.144168615570661,71.81818181818181,59.81818181818181,0.022222222222222223,3.4229877898694463,61.81818181818181,0.2484870392057359,49.83264372670085,7.985143989236477,-25.185320654402897,32.88095410074017,17.43663669432945
48.55579584401608,1091.4734206244027,-1042.9176247803866,0.04448646657491541,0.36703629730981896,5.137910526399088,72.12121212121212,60.121212121212125,0.022222222222222223,3.4548651909537176,62.121212121212125,0.25338022442859376,49.845238758490325,8.101839069081556,-25.2799752956277,32.92048275637278,17.546453368155714
49.25873357531863,1091.3250871124405,-1042.066353537122,0.04513662716730294,0.3700064280946879,5.13166780089941,72.42424242424244,60.424242424242436,0.022222222222222223,3.4869695430724903,62.424242424242436,0.25829838650958326,49.859449809408545,8.217992686137983,-25.374581863812068,32.96115901824404,17.655936918910715
49.958639971029626,1091.1765727386764,-1041.217932767647,0.04578419407011418,0.37292173673253226,5.125440416825757,72.72727272727275,60.72727272727275,0.022222222222222223,3.5193019098102587,62.72727272727275,0.2632416078755959,49.875265662360604,8.333607352321543,-25.46913810174214,33.00297652081561,17.765092380224278
50.65552864737194,1091.0278797391702,-1040.3723510917982,0.04642917893123139,0.3757834471687508,5.1192283521069735,73.030303030303,61.030303030303,0.022222222222222223,3.5518633567544713,63.030303030303,0.2682099709615603,49.89267517935825,8.448685569611357,-25.563641770398004,33.04592894953316,17.87392465479584
51.34941314828613,1090.8790103579195,-1039.5295972096335,0.04707159333044486,0.37859274808962945,5.113031584845117,73.33333333333331,61.333333333333314,0.022222222222222223,3.5846549514925528,63.333333333333314,0.27320355829910026,49.9116673010483,8.563229830090101,-25.6580906487987,33.0900100406388,17.98243851913306
52.040306945790576,1090.7299668460482,-1038.6896599002575,0.04771144877982053,0.38135079417585144,5.106850093311283,73.63636363636363,61.636363636363626,0.022222222222222223,3.617677763605179,63.636363636363626,0.2782224524533372,49.93223104636408,8.677242615965078,-25.752482533861638,33.135213580920855,18.090638628077183
52.72822344063484,1090.5807514618814,-1037.8525280212466,0.04834875672430005,0.3840587073047884,5.100683855946729,73.93939393939394,61.93939393939394,0.022222222222222223,3.650932864673525,63.93939393939394,0.2832667360446782,49.95435551186972,8.790726399648925,-25.846815240154786,33.18153340740854,18.198529519118075
53.4131759626566,1090.4313664701483,-1037.0181905074917,0.04898352854206789,0.3867175777004273,5.094532851359124,74.24242424242425,62.24242424242425,0.022222222222222223,3.684421328274852,64.24242424242425,0.28833649176500376,49.97802987133434,8.903683643794565,-25.941086599750037,33.22896340714387,18.30611561651405
54.095177771320145,1090.28181414166,-1036.1866363703398,0.04961577554506616,0.38932846503645674,5.0883970583214,74.54545454545456,62.54545454545456,0.022222222222222223,3.7181442299852194,64.54545454545456,0.29343180235889976,50.003243375194856,9.016116801348076,-26.03529446201042,33.277497516891415,18.413401235228484
54.774242056147756,1090.1320967532401,-1035.3578546970925,0.050245508979400624,0.3918923994927894,5.082276455771657,74.84848484848487,62.84848484848487,0.022222222222222223,3.7521026473779986,64.84848484848487,0.29855275063184017,50.029985350123084,9.12802831559653,-26.129436693428357,33.327129722923104,18.52039058469033
55.45038193700935,1089.9822165867743,-1034.531834649765,0.050872740025657934,0.39441038276790064,5.076171022808723,75.15151515151513,63.15151515151513,0.022222222222222223,3.7862976600175906,65.15151515151513,0.30369941946904955,50.05824519865858,9.2394206201837,-26.223511177496697,33.377854060814634,18.62708777238933
56.12361046476162,1089.8321759293128,-1033.7085654645512,0.051497479799496974,0.39688338905189025,5.070080738693164,75.45454545454544,63.45454545454544,0.022222222222222223,3.8207303494666545,65.45454545454544,0.30887189181335495,50.088012398594316,9.350296139192203,-26.317515814472884,33.42966461512699,18.733496807315884
56.79394062162446,1089.6819770725074,-1032.888036450883,0.05211973935203059,0.3993123659584364,5.064005582845032,75.75757575757575,63.75757575757575,0.022222222222222223,3.8554017992851035,65.75757575757575,0.31407025068492334,50.11927650253996,9.460657287178599,-26.411448521207372,33.48255551919611,18.83962160325118
57.46138532150803,1089.5316223122704,-1032.0702369907624,0.05273952967015311,0.40169823541874267,5.057945534842121,76.06060606060606,64.06060606060606,0.022222222222222223,3.8903130950236053,66.06060606060606,0.31929457916913684,50.152027137598324,9.570506469192296,-26.50530723102857,33.53652095493119,18.94546598191852
58.12595741074222,1089.3811139483157,-1031.2551565375736,0.053356861677243954,0.40404189454252065,5.051900574419046,76.36363636363637,64.36363636363637,0.022222222222222223,3.9254653242401707,66.36363636363637,0.3245449604220082,50.18625400456307,9.679846080884914,-26.59908989342586,33.59155515244413,19.05103367600023
58.78766966808153,1089.2304542840407,-1030.4427846159592,0.05397174623319094,0.40634421643959673,5.045870681466022,76.66666666666669,64.66666666666669,0.022222222222222223,3.9608595764795598,66.66666666666669,0.32982147770812087,50.22194687790525,9.788678508474291,-26.692794474065412,33.64765239002226,19.15632833202641
59.44653480538892,1089.079645626064,-1029.633110820675,0.05458419413505403,0.40860605101382086,5.039855836027528,76.969696969697,64.969696969697,0.022222222222222223,3.996496943285953,66.969696969697,0.33512421434392403,50.25909560509058,9.897006128831606,-26.786418954507383,33.70480699375872,19.261353513149206
60.10256546806622,1088.9286902838064,-1028.8261248157403,0.05519421611749594,0.41082822572406896,5.033856018300899,77.27272727272725,65.27272727272725,0.022222222222222223,4.032378518205766,67.27272727272725,0.3404532537341607,50.29769010606667,10.004831309536215,-26.87996133201954,33.7630133373175,19.366112701797334
60.75577423525918,1088.7775905692542,-1028.021816333995,0.055801822852997694,0.4130115463139617,5.027871208635046,77.57575757575756,65.57575757575756,0.022222222222222223,4.068505396777561,67.57575757575756,0.3458086793736378,50.337720373056314,10.112156408873574,-26.973419619496116,33.82226584180741,19.47060930222551
61.40617362050196,1088.6263487967235,-1027.2201751762216,0.056407024952478145,0.4151567975162691,5.02190138753043,77.87878787878788,65.87878787878788,0.022222222222222223,4.104878676545653,67.87878787878788,0.3511905748540878,50.37917646986482,10.218983775930653,-27.06679184519322,33.882558975456334,19.57484664295923
62.05377607194917,1088.474967282447,-1026.421191210498,0.05700983296554482,0.417264743727489,5.015946535636908,78.18181818181819,66.18181818181819,0.022222222222222223,4.141499457051402,68.18181818181819,0.3565990238300999,50.42204853165158,10.325315750603622,-27.1600760526351,33.9438872534502,19.67882797914485
62.6985939729098,1088.3234483443073,-1025.6248543713973,0.05761025738101543,0.4193361296585788,5.010006633753552,78.4848484848485,66.4848484848485,0.022222222222222223,4.178368839843595,68.4848484848485,0.36203411009039743,50.46632676429371,10.431154663656109,-27.25327030036478,34.006245237675444,19.782556494800843
63.34063964204511,1088.1717943014862,-1024.8311546594412,0.058208308627135864,0.42137168095875177,5.004081662826666,78.78787878787881,66.78787878787881,0.022222222222222223,4.215487928467765,68.78787878787881,0.3674959174864303,50.51200144422583,10.536502836747545,-27.346372661894357,34.06962753656545,19.886035304987658
63.97992533394435,1088.0200074741924,-1024.0400821402482,0.05880399707214202,0.42337210481817356,4.998171603949599,79.09090909090907,67.09090909090907,0.022222222222222223,4.252857828478498,69.09090909090907,0.3729845299842258,50.559062917783024,10.64136258248277,-27.439381225432363,34.13402880481765,19.98926745788692
64.61646323940005,1087.8680901835091,-1023.251626944109,0.05939733302453985,0.4253380905460156,4.992276438362132,79.39393939393938,67.39393939393938,0.022222222222222223,4.290479647434835,69.39393939393938,0.3785000316490449,50.60750160091881,10.74573620445635,-27.532294093789186,34.19944374323502,20.092255936803735
65.25026548586798,1087.7160447509702,-1022.4657792651024,0.05998832673357031,0.427270310128257,4.986396147449163,79.69696969696969,67.69696969696969,0.022222222222222223,4.3283544949065105,69.69696969696969,0.38404250664047224,50.65730797869861,10.849625997291469,-27.62510938415851,34.26586709847204,20.1950036620915
65.8813441378007,1087.5638734982601,-1021.6825293604594,0.06057698838955236,0.42916941876394077,4.980530712739914,80.0,68.0,0.022222222222222223,4.366483482475321,70.0,0.3896120392547455,50.70847260489019,10.95303424668991,-27.71782522797606,34.33329366285878,20.297513493002143
66.50971119698958,1087.4115787472372,-1020.9018675502476,0.06116332812421653,0.4310360553815984,4.974680115907979,80.30303030303031,68.30303030303031,0.022222222222222223,4.404867723731631,70.30303030303031,0.3952087138727205,50.76098610167894,11.055963229450342,-27.81043977079777,34.40171827420423,20.399788229469902
67.13537860296739,1087.2591628192401,-1020.1237842162727,0.06174735601113424,0.43287084313743174,4.968844338769047,80.60606060606062,68.60606060606062,0.022222222222222223,4.443508334281909,70.60606060606062,0.40083261498332445,50.81483915915156,11.158415213523654,-27.902951172087132,34.4711358155714,20.501830613826577
67.75835823338193,1087.1066280352204,-1019.3482698018386,0.062329082066075556,0.4346743898948635,4.963023363281977,80.90909090909093,68.90909090909093,0.022222222222222223,4.482406431750518,70.90909090909093,0.40648382721306253,50.87002253490114,11.260392458056401,-27.99535760507387,34.541541215096736,20.603643332451217
68.3786619043387,1086.9539767152369,-1018.5753148108981,0.06290851624737441,0.43644728868678556,4.957217171546917,81.21212121212119,69.21212121212119,0.022222222222222223,4.521563135781595,71.21212121212119,0.4121624353076384,50.926527053643014,11.361897213423504,-28.08765725658946,34.612929445784694,20.705229017363006
68.99630137080709,1086.8012111784667,-1017.8049098076596,0.06348566845632363,0.43819011816139,4.95142574580584,81.5151515151515,69.5151515151515,0.022222222222222223,4.560979568042885,71.5151515151515,0.417868524108862,50.98434360681949,11.462931721281052,-28.17984832691054,34.68529552529887,20.806590247755654
69.6112883268364,1086.6483337427867,-1017.0370454159503,0.06406054853742005,0.4399034430110331,4.945649068441024,81.81818181818181,69.81818181818181,0.022222222222222223,4.600656852222655,71.81818181818181,0.423602178614521,51.043463152281106,11.563498214573855,-28.271929029635263,34.75863451583422,20.90772955147235
70.22363440615729,1086.495346724461,-1016.2717123183036,0.064633166278959,0.441587814388244,4.9398871219746905,82.12121212121212,70.12121212121212,0.022222222222222223,4.640596114046711,72.12121212121212,0.4293634839315341,51.103876713668626,11.663598917625762,-28.36389759142448,34.83294152380144,21.008649406433378
70.83335118220307,1086.3422524382831,-1015.50890125608,0.0652035314130684,0.44324377030323286,4.934139889069308,82.42424242424244,70.42424242424244,0.022222222222222223,4.680798481261293,72.42424242424244,0.43515252530693727,51.1655753803843,11.763236046125542,-28.455752252007443,34.908211699809335,21.10935224200878
71.44045016880635,1086.1890531970075,-1014.7486030282012,0.06577165361640672,0.44487183601192204,4.928407352526566,82.72727272727275,70.72727272727275,0.022222222222222223,4.721265083658773,72.72727272727275,0.4409693881211769,51.22855030681353,11.862411807210506,-28.547491263841913,34.9844402383033,21.20984044034484
72.04494282020984,1086.0357513112733,-1013.9908084910635,0.06633754251020116,0.4464725243859983,4.922689495286683,83.030303030303,71.030303030303,0.022222222222222223,4.761997053061042,73.030303030303,0.44681415789340195,51.29279271229568,11.961128399471761,-28.639112892122863,35.06162237753797,21.310116337643212
72.64684053166275,1085.882349089414,-1013.2355085577511,0.06690120766083181,0.4480463362737683,4.916986300428759,83.33333333333331,71.33333333333331,0.022222222222222223,4.802995523337966,73.33333333333331,0.45268692027133617,51.35829388050462,12.059388013019031,-28.73061541451772,35.13975339927726,21.410182225397005
73.24615463955624,1085.728848837256,-1012.4826941976997,0.06746265857999263,0.4495937608457489,4.911297751170001,83.63636363636363,71.63636363636363,0.022222222222222223,4.8442616304003945,73.63636363636363,0.45858776107238586,51.425045159233505,12.157192829493738,-28.821997121085268,35.21882862871437,21.510040351580805
73.8428964219471,1085.5752528578755,-1011.7323564359284,0.0680219047252127,0.45111527593078304,4.9056238308656415,83.93939393939394,71.93939393939394,0.022222222222222223,4.885796512214949,73.93939393939394,0.46451676624536753,51.49303795986617,12.254545022136625,-28.913256314050052,35.29884343419811,21.60969292180512
74.43707709868286,1085.4215634515167,-1010.9844863528338,0.0685789555000008,0.45261134833820943,4.8999645230086415,84.24242424242425,72.24242424242425,0.022222222222222223,4.927601308795979,74.24242424242425,0.4704740218908705,51.562263757214026,12.351446755798634,-29.004391307743973,35.37979322715957,21.709142100427552
75.02870783190373,1085.267782915277,-1010.2390750833733,0.06913382025435189,0.45408243417147415,4.894319811229381,84.54545454545456,72.54545454545456,0.022222222222222223,4.969677162221058,74.54545454545456,0.47645961426649075,51.63271408895365,12.447900186998297,-29.095400428362417,35.461673461856016,21.808390011628134
75.61779972631874,1085.1139135430285,-1009.4961138167098,0.06968650828503106,0.45552897912971635,4.888689679295835,84.84848484848487,72.84848484848487,0.022222222222222223,5.012025216633004,74.84848484848487,0.4824736297896133,51.704380555323695,12.543907463959371,-29.186282013842426,35.54447963523026,21.907438740448782
76.20436382938621,1084.959957625294,-1008.7555937959079,0.07023702883577243,0.45695141879868434,4.8830741111131095,85.15151515151513,73.15151515151513,0.022222222222222223,5.054646618234201,75.15151515151513,0.48851615504153845,51.77725481891841,12.639470726625007,-29.277034413787135,35.62820728679782,22.006290333797935
76.78841113180167,1084.8059174487832,-1008.0175063169816,0.07078539109778323,0.4583501789339181,4.877473090722643,85.45454545454544,73.45454545454544,0.022222222222222223,5.09754251530496,75.45454545454544,0.4945872767600805,51.85132860412661,12.734592106722417,-29.367655989209435,35.71285199839967,22.104946801422862
77.36995256777259,1084.6517952966378,-1007.2818427288652,0.07133160421000634,0.45972567573299594,4.871886602303741,85.75757575757575,73.75757575757575,0.022222222222222223,5.140714058203756,75.75757575757575,0.5006870818612867,51.92659369685522,12.829273727792781,-29.458145112433332,35.79840939407596,22.20341011684866
77.94899901525784,1084.4975934479949,-1006.548594432737,0.07187567725939426,0.46107831609886435,4.8663146301721545,86.06060606060606,74.06060606060606,0.022222222222222223,5.184162399369627,76.06060606060606,0.5068156574348925,52.00304194422256,12.923517705219822,-29.548500166951346,35.88487513992594,22.301682218287947
78.5255612963491,1084.3433141780158,-1005.8177528816667,0.07241761928128383,0.46240849789517946,4.860757158780965,86.36363636363637,74.36363636363637,0.022222222222222223,5.227888693330861,76.36363636363637,0.5129730907385592,52.08066525417098,13.017326146282727,-29.638719547272608,35.97224494391967,22.399765009522035
79.09965017754874,1084.1889597574664,-1005.0893095799177,0.07295743925970559,0.4637166101929011,4.855214172719408,86.66666666666669,74.66666666666669,0.022222222222222223,5.27189409671027,76.66666666666669,0.5191594692093673,52.15945559511239,13.110701150178443,-29.728801658757547,36.06051455574266,22.497660360752082
79.67127637004498,1084.0345324529746,-1004.3632560829296,0.07349514612764525,0.46500303350858474,4.849685656714548,86.969696969697,74.969696969697,0.022222222222222223,5.31617976822771,76.969696969697,0.5253748804780503,52.23940499565056,13.203644808062876,-29.818744917511975,36.14967976667951,22.595370109423907
80.24045053007532,1083.8800345264858,-1003.6395839964106,0.07403074876744078,0.466268140035837,4.844171595629889,87.27272727272725,75.27272727272725,0.022222222222222223,5.360746868712829,77.27272727272725,0.53161941236413,52.32050554413465,13.296159203098398,-29.908547750183583,36.239736409413595,22.692896061027206
80.80718325914164,1083.7254682353907,-1002.9182849762491,0.07456425601099734,0.4675122938682026,4.838671974466105,87.57575757575756,75.57575757575756,0.022222222222222223,5.405596561102137,77.57575757575756,0.5378931528586948,52.402749388470866,13.38824641047367,-29.99820859389002,36.33068035791322,22.790239989870567
81.3714851043648,1083.5708358322856,-1002.1993507279208,0.07509567664015591,0.4687358512158949,4.83318677836122,87.87878787878788,75.87878787878788,0.022222222222222223,5.450730010453022,77.87878787878788,0.5441961901685506,52.48612873566647,13.479908497449259,-30.087725896009335,36.422507527274945,22.887403639829458
81.93336655878326,1083.4161395649003,-1001.482773006117,0.07562501938699906,0.4699391606152525,4.827715992590781,88.18181818181819,76.18181818181819,0.022222222222222223,5.496148383948998,78.18181818181819,0.5505286126990538,52.570635851521544,13.571147523405855,-30.17709811406436,36.51521387356209,22.98438872507433
82.49283806155958,1083.2613816759424,-1000.7685436143829,0.0761522929340772,0.4711225631310928,4.822259602567734,88.4848484848485,76.4848484848485,0.022222222222222223,5.541852850900565,78.4848484848485,0.5568905090506404,52.65626306039894,13.661965539851579,-30.266323715599572,36.608795393701584,23.08119693077491
83.0499099983492,1083.1065644029563,-1000.0566544046071,0.07667750591478412,0.47228639255362254,4.816817593842756,88.78787878787881,76.78787878787881,0.022222222222222223,5.587844582758929,78.78787878787881,0.563281968029983,52.743002744793586,13.752364590485342,-30.355401178004563,36.70324812530435,23.17782991378335
83.60459270156582,1082.9516899782743,-999.3470972767085,0.07720066691363034,0.4734309755885721,4.811389952104784,89.09090909090907,77.09090909090907,0.022222222222222223,5.634124753121115,79.09090909090907,0.5697030786619683,52.83084734504345,13.842346711222874,-30.44432898838557,36.79856814654271,23.27428930329607
84.15689645062635,1082.796760628877,-998.6398641782508,0.07772178446650403,0.47455663204134074,4.805976663181009,89.39393939393938,77.39393939393938,0.022222222222222223,5.680694537735323,79.39393939393938,0.5761539301910525,52.919789359037296,13.931913930233549,-30.53310564343506,36.894751576026835,23.370576701496383
84.70683147226765,1082.641778576196,-997.9349471039283,0.07824086706100268,0.47566367499587736,4.800577713036895,89.69696969696969,77.69696969696969,0.022222222222222223,5.7275551145112535,79.69696969696969,0.5826346120695638,53.00982134187281,14.021068267974627,-30.62172964927064,36.99179457264636,23.46669368417879
85.25440794079833,1082.4867460361966,-997.2323380953982,0.07875792313668435,0.4767524109875732,4.7951930877772035,90.0,78.0,0.022222222222222223,5.774707663524851,80.0,0.589145213978272,53.100935905575184,14.109811737227616,-30.71019952132007,37.089693335461,23.5626418013527
85.79963597838089,1082.3316652191816,-996.5320292408006,0.07927296108536723,0.47782314017114846,4.789822773646043,90.30303030303031,78.30303030303031,0.022222222222222223,5.822153367028771,80.30303030303031,0.5956858258375024,53.193125718754246,14.198146343137765,-30.79851378416044,37.188444103569076,23.65842257782962
86.34252565531752,1082.176538329576,-995.8340126742585,0.07978598925143392,0.47887615648346016,4.784466757026645,90.60606060606062,78.60606060606062,0.022222222222222223,5.869893409460649,80.60606060606062,0.6022565377826905,53.286383506301746,14.286074083251393,-30.886670971381847,37.288043155953986,23.754037513793943
86.88308699029852,1082.0213675660539,-995.1382805757553,0.0802970159320764,0.47991174780102047,4.779125024442766,90.90909090909093,78.90909090909093,0.022222222222222223,5.9179289774502815,80.90909090909093,0.6088574402052773,53.38070204909839,14.373596947545892,-30.97466962545556,37.38848681139399,23.849488085354793
87.42132995063085,1081.8661551213504,-994.4448251707195,0.08080604937754524,0.4809301960927938,4.7737975625584586,91.21212121212119,79.21212121212119,0.022222222222222223,5.966261259824579,81.21212121212119,0.6154886237277875,53.476074183767224,14.460716918462026,-31.06250829761721,37.48977142833982,23.944775745084964
87.95726445261188,1081.7109031821565,-993.7536387295445,0.08131309779152718,0.48193177756916683,4.76848435817885,91.5151515151515,79.5151515151515,0.022222222222222223,6.014891447625788,81.5151515151515,0.6221501792190873,53.57249280225224,14.547435970954211,-31.15018554767315,37.5918934047524,24.039901922541887
88.49090036167102,1081.5556139289938,-993.0647135673227,0.08181816933130968,0.4829167628252258,4.763185398249958,91.81818181818181,79.81818181818181,0.022222222222222223,6.063820734110736,81.81818181818181,0.6288421977981027,53.66995085163441,14.633756072510309,-31.237699943919203,37.694849178023624,24.134868024775265
89.02224749268781,1081.4002895362582,-992.3780420435704,0.08232127210809571,0.48388541698065296,4.75790066986009,92.12121212121212,80.12121212121212,0.022222222222222223,6.1130503147655375,82.12121212121212,0.6355647708515575,53.768441333786996,14.719679183196021,-31.325050062975453,37.798635224859126,24.22967543681861
89.55131561027626,1081.244932172165,-991.6936165618886,0.08282241418729457,0.48483799981535664,4.7526301602402805,92.42424242424244,80.42424242424244,0.022222222222222223,6.162581387314913,82.42424242424244,0.642317990007357,53.86795730508783,14.80520725569194,-31.412234489650885,37.90324806113624,24.32432552217005
90.07811442895586,1081.0895439985215,-991.0114295695656,0.0833216035887209,0.4857747659005743,4.747373856764162,92.72727272727275,80.72727272727275,0.022222222222222223,6.212415151728583,82.72727272727275,0.6491019471820629,53.96849187615399,14.890342235322876,-31.499251816826398,38.008684241832526,24.418819623255708
90.60265361346258,1080.9341271706342,-990.3314735571716,0.08381884828691344,0.48669596472683885,4.742131746948367,93.030303030303,81.030303030303,0.022222222222222223,6.262552810233149,83.030303030303,0.6559167345388126,54.070038211544755,14.975086060089026,-31.58610064529958,38.11494036087302,24.513159061883965
91.12494277901365,1080.7786838375944,-989.6537410585806,0.08431415621138097,0.4876018408277965,4.736903818454867,93.33333333333331,81.33333333333331,0.022222222222222223,6.31299556732404,83.33333333333331,0.6627624445263536,54.17258952947,15.059440660717513,-31.672779583656222,38.222013051057644,24.60734513968466
91.64499149149496,1080.623216141744,-988.9782246502491,0.08480753524684037,0.4884926339003964,4.731690059089343,93.63636363636363,81.63636363636363,0.022222222222222223,6.363744629772964,83.63636363636363,0.6696391698822279,54.27613910151297,15.143407960682893,-31.759287248137316,38.32989898394078,24.70137913853637
92.16280926775248,1080.467726218976,-988.3049169512234,0.08529899323348604,0.4893685789217901,4.726490456803376,93.93939393939394,81.93939393939394,0.022222222222222223,6.414801206638785,83.93939393939394,0.676547003611798,54.3806802523865,15.226989876242897,-31.84562226251113,38.43859486973007,24.795262320984463
92.67840557584591,1080.3122161984863,-987.6338106226405,0.08578853796726674,0.4902299062629252,4.721304999694537,94.24242424242425,82.24242424242425,0.022222222222222223,6.466166509282633,84.24242424242425,0.6834860390223298,54.48620635958213,15.310188316488578,-31.931783257913395,38.54809745717964,24.888995930644278
93.19178983523594,1080.1566882028942,-986.9648983676583,0.08627617720007211,0.49107684179837874,4.716133676007402,94.54545454545456,82.54545454545456,0.022222222222222223,6.5178417513713045,84.54545454545456,0.6904563697085164,54.59271085320697,15.393005183360245,-32.01776887276415,38.658403533511574,24.98258119259664
93.70297141706814,1080.0011443478895,-986.2981729308215,0.08676191864004598,0.4919096070137908,4.710976474133345,94.84848484848487,82.84848484848487,0.022222222222222223,6.5698281488958505,84.84848484848487,0.6974580895774747,54.70018721560166,15.475442371690463,-32.103577752576484,38.76950992429312,25.076019313769972
94.21195964440102,1079.845586742577,-985.6336270981761,0.08724576995179227,0.4927284191096508,4.70583338261271,95.15151515151513,83.15151515151513,0.022222222222222223,6.622126920178516,85.15151515151513,0.7044912928250311,54.80862898116811,15.557501769240787,-32.18920854987039,38.88141349336353,25.169311483315287
94.71876379242478,1079.690017489071,-984.9712536966462,0.08772773875663212,0.4935334911024553,4.700704390134155,95.45454545454544,83.45454545454544,0.022222222222222223,6.674739285887071,85.45454545454544,0.7115560739713966,54.918029736040296,15.639185256733242,-32.27465992401291,38.994111142732024,25.26245887296798
95.2233930887406,1079.5344386827503,-984.3110455940098,0.08820783263286379,0.4943250319230441,4.695589485536673,95.75757575757575,83.75757575757575,0.022222222222222223,6.727666469047369,85.75757575757575,0.7186525278456808,55.028383117836626,15.720494707889145,-32.35993054108855,39.107599812482896,25.355462637402773
95.72585671349238,1079.3788524119748,-983.6529956984825,0.08868605911592935,0.4951032465116782,4.690488657809198,96.06060606060606,84.06060606060606,0.022222222222222223,6.7809096950501715,86.06060606060606,0.7257807496023376,55.139682815456325,15.801431989460099,-32.44501907380295,39.22187648071581,25.448323914577916
96.2261637997369,1079.2232607582876,-982.9970969585506,0.0891624256987624,0.4958683359114828,4.685401896092722,96.36363636363637,84.36363636363637,0.022222222222222223,6.834470191672851,86.36363636363637,0.7329408347231614,55.251922568721085,15.88199896126396,-32.529924201291635,39.33693816341656,25.54104382607069
96.72432343356486,1079.0676657961396,-982.3433423625747,0.08963693983194404,0.4966204973582502,4.680329189679946,96.66666666666669,84.66666666666669,0.022222222222222223,6.888349189086446,86.66666666666669,0.7401328790156323,55.36509616819566,15.962197476221547,-32.61464460902853,39.45278191440431,25.633623477405095
97.22034465431653,1078.9120695930073,-981.6917249386908,0.09010960892391397,0.4973599243680768,4.675270528016547,96.969696969697,84.969696969697,0.022222222222222223,6.942547919864734,86.969696969697,0.7473569786360323,55.47919745495025,16.04202938037993,-32.69917898871063,39.56940482525559,25.726063958369412
97.71423645491991,1078.756474209417,-981.0422377544973,0.09058044034130248,0.49808680682326795,4.670225900702914,97.27272727272725,85.27272727272725,0.022222222222222223,6.997067619010381,87.27272727272725,0.7546132300804278,55.594220320218284,16.12149651297051,-32.783526038069596,39.68680402519962,25.818366343327096
98.20600778196892,1078.6008816986764,-980.3948739167075,0.09104944140904593,0.4988013310547138,4.665195297493298,97.57575757575756,85.57575757575756,0.022222222222222223,7.05190952395445,87.57575757575756,0.7619017301926065,55.710158705257584,16.20060070641746,-32.867684460806984,39.804976681060666,25.910531691519704
98.6956675360488,1078.4452941071802,-979.7496265711314,0.09151661941068291,0.49950367992302475,4.66017870829862,97.87878787878788,85.87878787878788,0.022222222222222223,7.1070748745791885,87.87878787878788,0.7692225761687672,55.82700660104544,16.279343786388097,-32.95165296642257,39.92391999717974,26.002561047361493
99.18322457190747,1078.2897134740829,-979.1064889021753,0.09198198158856069,0.5001940328969815,4.655176123186026,98.18181818181819,86.18181818181819,0.022222222222222223,7.162564913230876,88.18181818181819,0.7765758655745589,55.94475804802667,16.35772757182579,-33.03543027009043,40.04363121533659,26.09445544072627
99.6686876986881,1078.1341418315067,-978.4654541328186,0.09244553514405313,0.5008725661299451,4.650187532380805,98.4848484848485,86.4848484848485,0.022222222222222223,7.218380884733571,88.4848484848485,0.7839616963425049,56.06340713590018,16.435753874983234,-33.11901509253721,40.1641076146887,26.186215887228364
100.15206568009359,1077.9785812043947,-977.8265155243012,0.09290728723774506,0.50153945253404,4.645212926266631,98.78787878787881,86.78787878787881,0.022222222222222223,7.274524036399665,88.78787878787881,0.7913801667787399,56.18294800341238,16.513424501446792,-33.202406159929595,40.28534651170831,26.277843388495945
100.63336723466512,1077.8230336105526,-977.1896663758876,0.0933672449897065,0.502194861852845,4.640252295387038,99.09090909090912,87.09090909090912,0.022222222222222223,7.330995618050985,89.09090909090912,0.7988313755574494,56.30337483807392,16.5907412501831,-33.28560220371766,40.40734526009682,26.36933893243782
101.11260103596956,1077.6675010606216,-976.554900024652,0.09382541547968766,0.502838960731736,4.635305630446465,99.39393939393938,87.39393939393938,0.022222222222222223,7.387796882034135,89.39393939393938,0.8063154217594797,56.42468187590853,16.667705913578388,-33.368601960508926,40.530101250737474,26.460703493502226
101.5897757127976,1077.5119855580367,-975.9222098452392,0.0942818057473253,0.5034719127864283,4.630372922310919,99.69696969696969,87.69696969696969,0.022222222222222223,7.444929083232432,89.69696969696969,0.8138324048352945,56.54686340128586,16.744320277453724,-33.45140417195219,40.65361191162269,26.551938032932433
0.0314000195525088,0.33144611783938377,-0.300046098286875,0.09473642279233152,0.5040938786696306,0.0014230097843695856,100.0,88.0,0.022222222222222223,7.5023934790826425,90.0,0.0002526963160921985,0.0174343618845521,0.00517481263262113,-0.010316656317548438,0.01254521451571699,26.64304349901212
